manufacturer_name,model_name,variant_name,dimension,application_label,climate_label,unit_type,pdesignh_reported_kw,pdesignh_inferred_kw,tbiv_c,tol_c,poff_kw,pto_kw,psb_kw,pck_kw,reported_scop,calculated_scop,delta_scop_pct,reported_eta_percent,calculated_eta_percent,delta_eta_pct,reported_qhe_kwh,calculated_qhe_active_kwh,delta_qhe_pct,scopnet,scopon,calc_qh_kwh,q_sup_kwh,q_offmode_kwh,missing_required_en_codes,missing_optional_en_codes,status,status_message,timestamp_utc
AERMEC S.p.A.,BHP 040 060 W,BHP 040 + BHP 060 W,5_3_0_0,Medium temp (55°C),Average,air,5.0,4.544347826086956,-7.0,-10.0,0.025,0.025,0.025,0.025,3.27,3.0875423803937383,-5.579743718845924,128.0,120.50169521574954,-5.858050612695676,3152.0,2847.691598695606,-9.654454356103871,3.3182831409631603,3.2963101716872654,9386.874782608696,18.85681159420292,192.55,,EN14825_020;EN14825_021;EN14825_051,ok,,2025-11-21T11:27:31.173461+00:00
AERMEC S.p.A.,BHP 040 060 W,BHP 060 + BHP 060 W,5_3_0_0,Medium temp (55°C),Average,air,5.0,4.544347826086956,-7.0,-10.0,0.025,0.025,0.025,0.025,3.27,3.071873273610239,-6.058921296322968,127.0,119.87493094440957,-5.610290594953094,3169.0,2863.1993576473974,-9.649752046469,3.3001913906726568,3.27845658303081,9386.874782608696,18.85681159420292,192.55,,EN14825_020;EN14825_021;EN14825_051,ok,,2025-11-21T11:27:31.188058+00:00
AERMEC S.p.A.,BHP 080 100 W,BHP 080 + BHP 100 W,5_3_0_0,Medium temp (55°C),Average,air,7.0,7.166956521739131,-7.0,-10.0,0.025,0.025,0.025,0.025,3.31,3.1833043535084555,-3.8276630359983237,129.0,124.33217414033824,-3.6184696586525282,4371.0,4458.01871984534,1.9908194885687382,3.337428952788652,3.320797103491641,14804.175652173915,22.216231884058004,192.55,,EN14825_020;EN14825_021;EN14825_051,ok,,2025-11-21T11:27:31.197908+00:00
AERMEC S.p.A.,BHP 080 100 W,BHP 100 + BHP 100 W,5_3_0_0,Medium temp (55°C),Average,air,8.0,7.811304347826088,-7.0,-10.0,0.025,0.025,0.025,0.025,3.25,3.142151263840388,-3.318422651064988,127.0,122.68605055361552,-3.396810587704318,5091.0,4942.5148265933485,-2.916620966541966,3.280727870762083,3.264562879602698,16135.150434782612,24.35304347826094,192.55,,EN14825_020;EN14825_021;EN14825_051,ok,,2025-11-21T11:27:31.209603+00:00
AERMEC S.p.A.,HMI040 / DHWT300,HMI040 / DHWT300S,5_3_0_0,Medium temp (55°C),Average,air,6.0,5.900869565217391,-7.0,-10.0,0.018,0.018,0.018,0.0,3.26,3.196133193944504,-1.9591044802299284,127.0,124.84532775778017,-1.6965923167085288,3808.0,3744.329998029391,-1.672006354270196,3.2900471115671994,3.2553025408916065,12188.92695652174,39.54202898550725,69.31799999999998,,EN14825_020;EN14825_021;EN14825_051,ok,,2025-11-21T11:27:31.222416+00:00
