{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,920 kg",
    "Date": "08.07.2024",
    "Manufacturer": "Acond a.s.",
    "Modelname": "Acond Aconomis S",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HP60-11-1-PHMB ; Assure HP55-11-1-PHMB",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "0",
          "5_1_0_0": "53",
          "4_2_0_0": "0",
          "5_2_0_0": "53",
          "4_3_0_0": "0",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "5_10_0_0": "2.35"
        },
        "EN14511_2_002": {
          "5_10_0_0": "0.74",
          "4_10_0_0": "0.54"
        },
        "EN14511_2_003": {
          "5_10_0_0": "3.18",
          "4_10_0_0": "5.08"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "242",
          "5_1_0_0": "140",
          "4_2_0_0": "148",
          "5_2_0_0": "122",
          "4_3_0_0": "195",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "3.50",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.55",
          "4_3_0_0": "4.20",
          "5_3_0_0": "4.65"
        },
        "EN14825_003": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "3.58",
          "4_2_0_0": "3.77",
          "5_2_0_0": "3.12",
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.68",
          "5_2_0_0": "3.96",
          "4_3_0_0": "3.71",
          "5_3_0_0": "4.09"
        },
        "EN14825_009": {
          "4_2_0_0": "3.39",
          "5_2_0_0": "2.62",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "3.49",
          "4_2_0_0": "2.24",
          "5_2_0_0": "2.41",
          "4_3_0_0": "2.26",
          "5_3_0_0": "2.49"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "4.68",
          "5_2_0_0": "4.03",
          "4_3_0_0": "4.77",
          "5_3_0_0": "3.54"
        },
        "EN14825_012": {
          "4_1_0_0": "2.35",
          "5_1_0_0": "2.24",
          "4_2_0_0": "1.44",
          "5_2_0_0": "1.55",
          "4_3_0_0": "1.45",
          "5_3_0_0": "1.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.42",
          "5_1_0_0": "2.46",
          "4_2_0_0": "7.55",
          "5_2_0_0": "5.75",
          "4_3_0_0": "7.05",
          "5_3_0_0": "5.10"
        },
        "EN14825_014": {
          "4_1_0_0": "1.44",
          "5_1_0_0": "1.39",
          "4_2_0_0": "1.44",
          "5_2_0_0": "1.42",
          "4_3_0_0": "1.44",
          "5_3_0_0": "1.41"
        },
        "EN14825_015": {
          "4_1_0_0": "7.85",
          "5_1_0_0": "5.69",
          "4_2_0_0": "7.85",
          "5_2_0_0": "6.79",
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.28"
        },
        "EN14825_016": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "3.49",
          "4_2_0_0": "3.68",
          "5_2_0_0": "3.96",
          "4_3_0_0": "3.71",
          "5_3_0_0": "4.09"
        },
        "EN14825_017": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "3.39",
          "5_2_0_0": "2.62",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "3.49",
          "4_2_0_0": "2.76",
          "5_2_0_0": "2.63",
          "4_3_0_0": "3.73",
          "5_3_0_0": "3.69"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "2.23",
          "5_2_0_0": "1.81",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.08"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "3.34",
          "5_2_0_0": "3.92",
          "4_3_0_0": "0.47",
          "5_3_0_0": "0.96"
        },
        "EN14825_029": {
          "4_1_0_0": "796",
          "5_1_0_0": "1302",
          "4_2_0_0": "3973",
          "5_2_0_0": "5173",
          "4_3_0_0": "1747",
          "5_3_0_0": "2579"
        },
        "EN14825_044": {
          "4_2_0_0": "3.33",
          "5_2_0_0": "3.18"
        },
        "EN14825_045": {
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.31"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.918",
          "5_1_0_0": "0.939",
          "4_2_0_0": "0.918",
          "5_2_0_0": "0.928",
          "4_3_0_0": "0.918",
          "5_3_0_0": "0.933"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    }
  ]
}