{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,270 kg",
    "Date": "31.08.2023",
    "Manufacturer": "Advantix S.p.A.",
    "Modelname": "i-290 0115-0118",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "i-290 0115",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.33",
          "5_10_0_0": "15.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.30",
          "5_10_0_0": "4.52",
          "6_4_0_0": "3.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.94",
          "5_10_0_0": "3.37"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.41"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "191",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_3_0_0": "14.60",
          "5_3_0_0": "13.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.85",
          "5_3_0_0": "3.79"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "7.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.79",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_3_0_0": "6.10",
          "5_3_0_0": "6.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.45",
          "5_3_0_0": "4.91"
        },
        "EN14825_014": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "7.10"
        },
        "EN14825_015": {
          "4_3_0_0": "8.11",
          "5_3_0_0": "7.67"
        },
        "EN14825_016": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.30"
        },
        "EN14825_018": {
          "4_3_0_0": "12.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14825_023": {
          "6_4_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "28",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6233",
          "5_3_0_0": "7347"
        },
        "EN14825_030": {
          "6_4_0_0": "12.41"
        },
        "EN14825_031": {
          "6_4_0_0": "5.02"
        },
        "EN14825_032": {
          "6_4_0_0": "12.41"
        },
        "EN14825_033": {
          "6_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "9.77"
        },
        "EN14825_035": {
          "6_4_0_0": "4.55"
        },
        "EN14825_036": {
          "6_4_0_0": "5.84"
        },
        "EN14825_037": {
          "6_4_0_0": "5.87"
        },
        "EN14825_038": {
          "6_4_0_0": "3.36"
        },
        "EN14825_039": {
          "6_4_0_0": "5.60"
        },
        "EN14825_041": {
          "6_4_0_0": "1483"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "0.977",
          "5_3_0_0": "0.982"
        },
        "EN14825_050": {
          "4_3_0_0": "0.969",
          "5_3_0_0": "0.976"
        },
        "EN14825_052": {
          "6_4_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "1.000"
        },
        "EN14825_054": {
          "6_4_0_0": "1.000"
        },
        "EN14825_055": {
          "6_4_0_0": "0.963"
        }
      }
    },
    {
      "title": "i-290 0118",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "18.72",
          "5_10_0_0": "17.38"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.05",
          "5_10_0_0": "5.32",
          "6_4_0_0": "4.35"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.62",
          "5_10_0_0": "3.27"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.75"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.16"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "188",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_3_0_0": "15.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.73"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "13.30",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "7.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.63"
        },
        "EN14825_012": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.28",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "6.80"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.72"
        },
        "EN14825_016": {
          "4_3_0_0": "13.30",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.26"
        },
        "EN14825_018": {
          "4_3_0_0": "11.40",
          "5_3_0_0": "11.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "2.10"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14825_023": {
          "6_4_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "28",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "2.40"
        },
        "EN14825_029": {
          "4_3_0_0": "6496",
          "5_3_0_0": "7751"
        },
        "EN14825_030": {
          "6_4_0_0": "13.75"
        },
        "EN14825_031": {
          "6_4_0_0": "5.04"
        },
        "EN14825_032": {
          "6_4_0_0": "13.75"
        },
        "EN14825_033": {
          "6_4_0_0": "3.16"
        },
        "EN14825_034": {
          "6_4_0_0": "10.39"
        },
        "EN14825_035": {
          "6_4_0_0": "4.65"
        },
        "EN14825_036": {
          "6_4_0_0": "6.90"
        },
        "EN14825_037": {
          "6_4_0_0": "5.91"
        },
        "EN14825_038": {
          "6_4_0_0": "3.36"
        },
        "EN14825_039": {
          "6_4_0_0": "5.56"
        },
        "EN14825_041": {
          "6_4_0_0": "1635"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "0.977",
          "5_3_0_0": "0.982"
        },
        "EN14825_050": {
          "4_3_0_0": "0.969",
          "5_3_0_0": "0.978"
        },
        "EN14825_052": {
          "6_4_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "1.000"
        },
        "EN14825_054": {
          "6_4_0_0": "1.000"
        },
        "EN14825_055": {
          "6_4_0_0": "0.964"
        }
      }
    }
  ]
}