{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "2,100 kg",
    "Date": "31.08.2023",
    "Manufacturer": "Advantix S.p.A.",
    "Modelname": "i-290 0125-0127",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "i-290 0125",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "24.80",
          "5_10_0_0": "23.20"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.37",
          "5_10_0_0": "7.66",
          "6_4_0_0": "6.19"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.62",
          "5_10_0_0": "3.03"
        },
        "EN14511_2_005": {
          "6_4_0_0": "19.80"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_3_0_0": "22.00",
          "5_3_0_0": "22.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.49",
          "5_3_0_0": "3.66"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "19.60",
          "5_3_0_0": "19.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_3_0_0": "11.90",
          "5_3_0_0": "12.10"
        },
        "EN14825_011": {
          "4_3_0_0": "4.22",
          "5_3_0_0": "3.64"
        },
        "EN14825_012": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "10.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.44",
          "5_3_0_0": "4.96"
        },
        "EN14825_014": {
          "4_3_0_0": "12.30",
          "5_3_0_0": "11.90"
        },
        "EN14825_015": {
          "4_3_0_0": "8.03",
          "5_3_0_0": "6.49"
        },
        "EN14825_016": {
          "4_3_0_0": "19.60",
          "5_3_0_0": "19.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_3_0_0": "17.70",
          "5_3_0_0": "17.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.43",
          "5_3_0_0": "1.78"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14825_023": {
          "6_4_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "28",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "4.30"
        },
        "EN14825_029": {
          "4_3_0_0": "10195",
          "5_3_0_0": "12702"
        },
        "EN14825_030": {
          "6_4_0_0": "19.80"
        },
        "EN14825_031": {
          "6_4_0_0": "4.92"
        },
        "EN14825_032": {
          "6_4_0_0": "19.80"
        },
        "EN14825_033": {
          "6_4_0_0": "3.20"
        },
        "EN14825_034": {
          "6_4_0_0": "14.60"
        },
        "EN14825_035": {
          "6_4_0_0": "4.35"
        },
        "EN14825_036": {
          "6_4_0_0": "9.70"
        },
        "EN14825_037": {
          "6_4_0_0": "5.48"
        },
        "EN14825_038": {
          "6_4_0_0": "9.76"
        },
        "EN14825_039": {
          "6_4_0_0": "6.06"
        },
        "EN14825_041": {
          "6_4_0_0": "2406"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_052": {
          "6_4_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "1.000"
        },
        "EN14825_054": {
          "6_4_0_0": "1.000"
        },
        "EN14825_055": {
          "6_4_0_0": "0.986"
        }
      }
    },
    {
      "title": "i-290 0127",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "27.00",
          "5_10_0_0": "26.30"
        },
        "EN14511_2_002": {
          "4_10_0_0": "6.21",
          "5_10_0_0": "8.74",
          "6_4_0_0": "7.19"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "22.30"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.11"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "24.00",
          "5_3_0_0": "23.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "21.00",
          "5_3_0_0": "20.70"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_010": {
          "4_3_0_0": "12.80",
          "5_3_0_0": "12.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.17",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.31",
          "5_3_0_0": "4.92"
        },
        "EN14825_014": {
          "4_3_0_0": "12.30",
          "5_3_0_0": "11.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.95",
          "5_3_0_0": "6.53"
        },
        "EN14825_016": {
          "4_3_0_0": "21.00",
          "5_3_0_0": "20.70"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "18.80",
          "5_3_0_0": "18.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14825_023": {
          "6_4_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "28",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "5.20",
          "5_3_0_0": "4.50"
        },
        "EN14825_029": {
          "4_3_0_0": "10997",
          "5_3_0_0": "136567"
        },
        "EN14825_030": {
          "6_4_0_0": "22.30"
        },
        "EN14825_031": {
          "6_4_0_0": "4.84"
        },
        "EN14825_032": {
          "6_4_0_0": "22.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.11"
        },
        "EN14825_034": {
          "6_4_0_0": "16.40"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "10.60"
        },
        "EN14825_037": {
          "6_4_0_0": "5.33"
        },
        "EN14825_038": {
          "6_4_0_0": "9.94"
        },
        "EN14825_039": {
          "6_4_0_0": "6.14"
        },
        "EN14825_041": {
          "6_4_0_0": "2764"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_052": {
          "6_4_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "1.000"
        },
        "EN14825_054": {
          "6_4_0_0": "1.000"
        },
        "EN14825_055": {
          "6_4_0_0": "0.986"
        }
      }
    }
  ]
}