{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,700 kg",
    "Date": "11.03.2024",
    "Manufacturer": "Aira Group AB",
    "Modelname": "Air to Water Heat Pump- R290- 6kW-C-100L",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Indoor unit: HPI-AO-100-1.0, Outdoor unit: HPO-AW-6-230V-1.0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.70",
          "5_10_0_0": "5.56"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.16",
          "5_10_0_0": "1.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "3.29"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "185",
          "5_3_0_0": "144"
        },
        "EN14825_002": {
          "4_3_0_0": "6.76",
          "5_3_0_0": "6.70"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.66"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.92"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.50"
        },
        "EN14825_010": {
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.79"
        },
        "EN14825_011": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.69"
        },
        "EN14825_012": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.82"
        },
        "EN14825_013": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "3.66"
        },
        "EN14825_015": {
          "4_3_0_0": "8.48",
          "5_3_0_0": "6.40"
        },
        "EN14825_016": {
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.92"
        },
        "EN14825_017": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.50"
        },
        "EN14825_018": {
          "4_3_0_0": "5.32",
          "5_3_0_0": "5.35"
        },
        "EN14825_019": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "2.24"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.44",
          "5_3_0_0": "1.35"
        },
        "EN14825_029": {
          "4_3_0_0": "2970",
          "5_3_0_0": "3774"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_3_0_0": "71"
        },
        "EN16147_003": {
          "0_3_0_0": "1.69"
        },
        "EN16147_004": {
          "0_3_0_0": "1:23:47"
        },
        "EN16147_005": {
          "0_3_0_0": "35.0"
        },
        "EN16147_006": {
          "0_3_0_0": "47.9"
        },
        "EN16147_007": {
          "0_3_0_0": "103"
        }
      }
    }
  ]
}