{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,900 kg",
    "Date": "11.03.2024",
    "Manufacturer": "Aira Group AB",
    "Modelname": "Air to Water Heat Pump- R290- 8kW-C-250L",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Indoor unit: HPI-AO-250-1.0, Outdoor unit: HPO-AW-8-230V-1.0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_3_0_0": "55",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.81",
          "5_10_0_0": "9.21"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.95",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "185",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "8.77",
          "5_3_0_0": "8.65"
        },
        "EN14825_003": {
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.75",
          "5_3_0_0": "7.65"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "4.88",
          "5_3_0_0": "4.85"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.58"
        },
        "EN14825_012": {
          "4_3_0_0": "4.23",
          "5_3_0_0": "4.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.73"
        },
        "EN14825_014": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.93"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.46"
        },
        "EN14825_016": {
          "4_3_0_0": "7.75",
          "5_3_0_0": "7.65"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "7.22",
          "5_3_0_0": "6.62"
        },
        "EN14825_019": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_3_0_0": "46",
          "5_3_0_0": "46"
        },
        "EN14825_025": {
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.55",
          "5_3_0_0": "2.03"
        },
        "EN14825_029": {
          "4_3_0_0": "3851",
          "5_3_0_0": "4955"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_3_0_0": "2.79"
        },
        "EN16147_004": {
          "0_3_0_0": "1:41:26"
        },
        "EN16147_005": {
          "0_3_0_0": "26.0"
        },
        "EN16147_006": {
          "0_3_0_0": "43.8"
        },
        "EN16147_007": {
          "0_3_0_0": "149"
        }
      }
    }
  ]
}