{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,150 kg",
    "Date": "14.04.2023",
    "Manufacturer": "Alpha Therm Ltd.",
    "Modelname": "Hydro 8",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Hydro 8",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.00",
          "5_10_0_0": "7.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.77",
          "5_10_0_0": "2.53"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.81"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.23"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.08",
          "5_3_0_0": "7.08"
        },
        "EN14825_009": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "1.90"
        },
        "EN14825_010": {
          "4_3_0_0": "4.31",
          "5_3_0_0": "4.31"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.11"
        },
        "EN14825_012": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_3_0_0": "6.39",
          "5_3_0_0": "4.55"
        },
        "EN14825_014": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.40"
        },
        "EN14825_015": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "5.77"
        },
        "EN14825_016": {
          "4_3_0_0": "7.10",
          "5_3_0_0": "7.10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "1.90"
        },
        "EN14825_018": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "6.80"
        },
        "EN14825_019": {
          "4_3_0_0": "2.48",
          "5_3_0_0": "1.66"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.20"
        },
        "EN14825_029": {
          "4_3_0_0": "3719",
          "5_3_0_0": "5113"
        },
        "EN14825_047": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_3_0_0": "2.85"
        },
        "EN16147_004": {
          "0_3_0_0": "2:00"
        },
        "EN16147_005": {
          "0_3_0_0": "60.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.1"
        },
        "EN16147_007": {
          "0_3_0_0": "206"
        }
      }
    }
  ]
}