{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "3,380 kg",
    "Date": "21.02.2019",
    "Manufacturer": "Argoclima S.p.A",
    "Modelname": "AUC + G110",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AUCH + AEI1G110BEMX",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "46",
          "5_3_0_0": "46"
        },
        "EN12102_1_002": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.45",
          "5_10_0_0": "9.67"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.58",
          "5_10_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.05",
          "5_10_0_0": "2.31"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "151",
          "5_3_0_0": "111"
        },
        "EN14825_002": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "7.10"
        },
        "EN14825_003": {
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.84"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.39",
          "5_3_0_0": "6.28"
        },
        "EN14825_009": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "1.55"
        },
        "EN14825_010": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.72"
        },
        "EN14825_011": {
          "4_3_0_0": "3.76",
          "5_3_0_0": "2.81"
        },
        "EN14825_012": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.96"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.05"
        },
        "EN14825_014": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "7.39",
          "5_3_0_0": "6.28"
        },
        "EN14825_017": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "1.55"
        },
        "EN14825_018": {
          "4_3_0_0": "6.56",
          "5_3_0_0": "3.95"
        },
        "EN14825_019": {
          "4_3_0_0": "2.02",
          "5_3_0_0": "1.08"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_026": {
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.79",
          "5_3_0_0": "3.15"
        },
        "EN14825_029": {
          "4_3_0_0": "4476",
          "5_3_0_0": "5169"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "91"
        },
        "EN16147_003": {
          "0_3_0_0": "2.25"
        },
        "EN16147_004": {
          "0_3_0_0": "3:21"
        },
        "EN16147_005": {
          "0_3_0_0": "47.0"
        },
        "EN16147_006": {
          "0_3_0_0": "47.0"
        },
        "EN16147_007": {
          "0_3_0_0": "364"
        }
      }
    },
    {
      "title": "AUCH + AEI1G110EMX3PH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "46",
          "5_3_0_0": "46"
        },
        "EN12102_1_002": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.45",
          "5_10_0_0": "9.67"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.58",
          "5_10_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.05",
          "5_10_0_0": "2.31"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "151",
          "5_3_0_0": "111"
        },
        "EN14825_002": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "7.10"
        },
        "EN14825_003": {
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.84"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.39",
          "5_3_0_0": "6.28"
        },
        "EN14825_009": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "1.55"
        },
        "EN14825_010": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.72"
        },
        "EN14825_011": {
          "4_3_0_0": "3.76",
          "5_3_0_0": "2.81"
        },
        "EN14825_012": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.96"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.05"
        },
        "EN14825_014": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "7.39",
          "5_3_0_0": "6.28"
        },
        "EN14825_017": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "1.55"
        },
        "EN14825_018": {
          "4_3_0_0": "6.56",
          "5_3_0_0": "3.95"
        },
        "EN14825_019": {
          "4_3_0_0": "2.02",
          "5_3_0_0": "1.08"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_026": {
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.79",
          "5_3_0_0": "3.15"
        },
        "EN14825_029": {
          "4_3_0_0": "4476",
          "5_3_0_0": "5169"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "91"
        },
        "EN16147_003": {
          "0_3_0_0": "2.25"
        },
        "EN16147_004": {
          "0_3_0_0": "3:21"
        },
        "EN16147_005": {
          "0_3_0_0": "47.0"
        },
        "EN16147_006": {
          "0_3_0_0": "47.0"
        },
        "EN16147_007": {
          "0_3_0_0": "364"
        }
      }
    }
  ]
}