{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "3,900 kg",
    "Date": "19.12.2017",
    "Manufacturer": "Ariston Thermo Group",
    "Modelname": "NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "AEROTOP HYBRID MINI EVO 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP HYBRID UNIVERSAL 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-CR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-CRX",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-R",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-RL",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-RX",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP MONO 11M-RXL",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "AEROTOP MONO BUILT-IN 11M-CR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "AEROTOP MONO BUILT-IN 11M-CRX",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "ARIANEXT COMPACT 110 M",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.01"
        },
        "EN16147_004": {
          "0_3_0_0": "00:47"
        },
        "EN16147_005": {
          "0_3_0_0": "38.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "247"
        }
      }
    },
    {
      "title": "ARIANEXT COMPACT 110 M LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT COMPACT 110 M-T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.01"
        },
        "EN16147_004": {
          "0_3_0_0": "00:47"
        },
        "EN16147_005": {
          "0_3_0_0": "38.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "247"
        }
      }
    },
    {
      "title": "ARIANEXT COMPACT 110 M-T LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.01"
        },
        "EN16147_004": {
          "0_3_0_0": "00:47"
        },
        "EN16147_005": {
          "0_3_0_0": "38.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "247"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M - 300",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_3_0_0": "61.0"
        },
        "EN16147_006": {
          "0_3_0_0": "54.4"
        },
        "EN16147_007": {
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M - 300 LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.51",
          "5_1_0_0": "0.08",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M-T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.01"
        },
        "EN16147_004": {
          "0_3_0_0": "00:47"
        },
        "EN16147_005": {
          "0_3_0_0": "38.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "247"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M-T - 300",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_3_0_0": "61.0"
        },
        "EN16147_006": {
          "0_3_0_0": "54.4"
        },
        "EN16147_007": {
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M-T - 300 LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ARIANEXT FLEX 110 M-T LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT LITE 110 M",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT LITE 110 M LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT LITE 110 M-T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT LITE 110 M-T LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT M FLEX IN 11 LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "ARIANEXT M FLEX IN 11 T LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID 11 LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID 11 T LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID FLEX 11 LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID FLEX 11 T LINK",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID UNIVERSAL 11 LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT M HYBRID UNIVERSAL 11 T LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT PLUS 110 M",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT PLUS 110 M LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT PLUS 110 M-T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ARIANEXT PLUS 110 M-T LINK",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ATAG i ENERGION M HYBRIDzone 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ATAG i ENERGION M HYBRIDzone 11 T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ATAG p ENERGION M HYBRIDzone 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ATAG p ENERGION M HYBRIDzone 11 T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M COMPACT 11",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ENERGION M COMPACT 11 T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ENERGION M FLEX 11 180 e",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ENERGION M FLEX 11 300 e",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ENERGION M FLEX 11 T 180 e",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "ENERGION M FLEX 11 T 300 e",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "ENERGION M HYBRIDall 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M HYBRIDall 11 T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.45",
          "5_2_0_0": "12.05",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M LIGHT 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M LIGHT 11 T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M PLUS 11",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "ENERGION M PLUS 11 T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS COMPACT 110 M NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS COMPACT 110 M-T NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS FLEX 110 M - 300 NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "NIMBUS FLEX 110 M NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS FLEX 110 M-T - 300 NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XXL",
          "0_2_0_0": "XXL",
          "0_3_0_0": "XXL"
        },
        "EN16147_002": {
          "0_1_0_0": "132",
          "0_2_0_0": "97",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.30",
          "0_2_0_0": "2.43",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "01:34",
          "0_2_0_0": "02:15",
          "0_3_0_0": "01:52"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "63.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.4",
          "0_3_0_0": "54.5"
        },
        "EN16147_007": {
          "0_1_0_0": "430",
          "0_2_0_0": "422",
          "0_3_0_0": "434"
        }
      }
    },
    {
      "title": "NIMBUS FLEX 110 M-T NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS M FLEX IN 11 NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "NIMBUS M FLEX IN 11 T NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_3_0_0": "1.90"
        },
        "EN16147_004": {
          "0_3_0_0": "01:20"
        },
        "EN16147_005": {
          "0_3_0_0": "80.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "179"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID 11 NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID 11 T NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID FLEX 11 NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID FLEX 11 T NET",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "89",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.70",
          "0_2_0_0": "2.15",
          "0_3_0_0": "2.56"
        },
        "EN16147_004": {
          "0_1_0_0": "01:16",
          "0_2_0_0": "01:49",
          "0_3_0_0": "01:28"
        },
        "EN16147_005": {
          "0_1_0_0": "39.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.2",
          "0_2_0_0": "53.6",
          "0_3_0_0": "53.6"
        },
        "EN16147_007": {
          "0_1_0_0": "248",
          "0_2_0_0": "250",
          "0_3_0_0": "251"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID UNIVERSAL 11 NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS M HYBRID UNIVERSAL 11 T NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS PLUS 110 M NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS PLUS 110 M-T NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS POCKET 110 M NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    },
    {
      "title": "NIMBUS POCKET 110 M-T NET",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.40",
          "5_10_0_0": "9.45"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.08",
          "5_10_0_0": "3.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "245",
          "5_1_0_0": "161",
          "4_2_0_0": "150",
          "5_2_0_0": "113",
          "4_3_0_0": "189",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        },
        "EN14825_003": {
          "4_1_0_0": "6.21",
          "5_1_0_0": "4.10",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.38"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-7",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_009": {
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_010": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "6.70",
          "5_2_0_0": "6.35",
          "4_3_0_0": "6.77",
          "5_3_0_0": "6.23"
        },
        "EN14825_011": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.83",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.42"
        },
        "EN14825_012": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "5.05",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.19",
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.00"
        },
        "EN14825_013": {
          "4_1_0_0": "5.51",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.60",
          "5_2_0_0": "5.06",
          "4_3_0_0": "6.16",
          "5_3_0_0": "3.80"
        },
        "EN14825_014": {
          "4_1_0_0": "4.40",
          "5_1_0_0": "4.15",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.27",
          "4_3_0_0": "4.41",
          "5_3_0_0": "4.07"
        },
        "EN14825_015": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "5.86",
          "4_2_0_0": "8.45",
          "5_2_0_0": "7.06",
          "4_3_0_0": "8.45",
          "5_3_0_0": "5.63"
        },
        "EN14825_016": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.44",
          "4_3_0_0": "11.11",
          "5_3_0_0": "10.22"
        },
        "EN14825_017": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "3.46",
          "5_2_0_0": "2.73",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.31"
        },
        "EN14825_018": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "8.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "12.05",
          "5_3_0_0": "11.47"
        },
        "EN14825_019": {
          "4_1_0_0": "4.07",
          "5_1_0_0": "2.38",
          "4_2_0_0": "2.20",
          "5_2_0_0": "0.92",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_1_0_0": "20",
          "5_1_0_0": "20",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.51",
          "5_3_0_0": "0.08"
        },
        "EN14825_029": {
          "4_1_0_0": "1714",
          "5_1_0_0": "2425",
          "4_2_0_0": "11736",
          "5_2_0_0": "14608",
          "4_3_0_0": "5411",
          "5_3_0_0": "7070"
        },
        "EN14825_043": {
          "4_1_0_0": "7.96",
          "5_1_0_0": "7.45",
          "4_2_0_0": "18.17",
          "5_2_0_0": "17.24",
          "4_3_0_0": "12.56",
          "5_3_0_0": "11.55"
        }
      }
    }
  ]
}