{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,700 kg",
    "Date": "04.04.2025",
    "Manufacturer": "BAXI Climatizaci\u00f3n S.L.U",
    "Modelname": "Iridium 4/6",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Iridium 4 MR",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.40",
          "5_10_0_0": "4.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.85",
          "5_10_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.17",
          "5_10_0_0": "3.24"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "210.4",
          "5_3_0_0": "156.7"
        },
        "EN14825_002": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "4.90"
        },
        "EN14825_003": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "3.99"
        },
        "EN14825_004": {
          "4_3_0_0": "-7.00",
          "5_3_0_0": "-7.00"
        },
        "EN14825_005": {
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.59"
        },
        "EN14825_010": {
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.72"
        },
        "EN14825_011": {
          "4_3_0_0": "5.29",
          "5_3_0_0": "3.94"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.55"
        },
        "EN14825_013": {
          "4_3_0_0": "6.74",
          "5_3_0_0": "4.94"
        },
        "EN14825_014": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "3.01"
        },
        "EN14825_015": {
          "4_3_0_0": "8.54",
          "5_3_0_0": "6.44"
        },
        "EN14825_016": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.59"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "4.80"
        },
        "EN14825_019": {
          "4_3_0_0": "3.01",
          "5_3_0_0": "2.27"
        },
        "EN14825_022": {
          "4_3_0_0": "75.00",
          "5_3_0_0": "75.00"
        },
        "EN14825_023": {
          "4_3_0_0": "8.70",
          "5_3_0_0": "8.70"
        },
        "EN14825_024": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_025": {
          "4_3_0_0": "8.70",
          "5_3_0_0": "8.70"
        },
        "EN14825_026": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2052",
          "5_3_0_0": "2535"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "0.98",
          "5_3_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        }
      }
    },
    {
      "title": "Iridium 6 MR",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.26",
          "5_10_0_0": "6.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "1.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.89",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "205.8",
          "5_3_0_0": "152.9"
        },
        "EN14825_002": {
          "4_3_0_0": "6.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_003": {
          "4_3_0_0": "5.22",
          "5_3_0_0": "3.90"
        },
        "EN14825_004": {
          "4_3_0_0": "-7.00",
          "5_3_0_0": "-7.00"
        },
        "EN14825_005": {
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_3_0_0": "5.63",
          "5_3_0_0": "5.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.04",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.20",
          "5_3_0_0": "3.79"
        },
        "EN14825_012": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "2.58"
        },
        "EN14825_013": {
          "4_3_0_0": "6.95",
          "5_3_0_0": "5.15"
        },
        "EN14825_014": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "3.02"
        },
        "EN14825_015": {
          "4_3_0_0": "8.64",
          "5_3_0_0": "6.53"
        },
        "EN14825_016": {
          "4_3_0_0": "5.63",
          "5_3_0_0": "5.40"
        },
        "EN14825_017": {
          "4_3_0_0": "3.04",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "5.76",
          "5_3_0_0": "5.37"
        },
        "EN14825_019": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.25"
        },
        "EN14825_022": {
          "4_3_0_0": "75.00",
          "5_3_0_0": "75.00"
        },
        "EN14825_023": {
          "4_3_0_0": "8.70",
          "5_3_0_0": "8.70"
        },
        "EN14825_024": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_025": {
          "4_3_0_0": "8.70",
          "5_3_0_0": "8.70"
        },
        "EN14825_026": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.64",
          "5_3_0_0": "0.73"
        },
        "EN14825_029": {
          "4_3_0_0": "2533",
          "5_3_0_0": "3233"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "0.98",
          "5_3_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        }
      }
    }
  ]
}