{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "21.05.2021",
    "Manufacturer": "BAXI Climatizaci\u00f3n S.L.U",
    "Modelname": "Platinum BC Smart iR32 4",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AWHPR 4 MR + MIC V200 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN12102_1_002": {
          "4_1_0_0": "58",
          "5_1_0_0": "58",
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "4.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.88",
          "5_10_0_0": "1.55",
          "6_4_0_0": "1.25",
          "7_4_0_0": "1.12"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.20",
          "5_10_0_0": "2.65"
        },
        "EN14511_2_005": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "234",
          "5_1_0_0": "163",
          "4_3_0_0": "176",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.94",
          "5_1_0_0": "4.16",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.70"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "3.30",
          "4_3_0_0": "1.75",
          "5_3_0_0": "1.74"
        },
        "EN14825_013": {
          "4_1_0_0": "5.65",
          "5_1_0_0": "3.67",
          "4_3_0_0": "5.37",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "2.10",
          "5_1_0_0": "1.90",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.10"
        },
        "EN14825_015": {
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.67",
          "4_3_0_0": "8.78",
          "5_3_0_0": "7.29"
        },
        "EN14825_016": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.50"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42",
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.15"
        },
        "EN14825_018": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.30"
        },
        "EN14825_019": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42",
          "4_3_0_0": "3.00",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0.7"
        },
        "EN14825_029": {
          "4_1_0_0": "1125",
          "5_1_0_0": "1607",
          "4_3_0_0": "2305",
          "5_3_0_0": "3009"
        },
        "EN14825_030": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.64",
          "7_4_0_0": "8.02"
        },
        "EN14825_032": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14825_034": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "4.50"
        },
        "EN14825_035": {
          "6_4_0_0": "3.97",
          "7_4_0_0": "7.09"
        },
        "EN14825_036": {
          "6_4_0_0": "2.30",
          "7_4_0_0": "2.80"
        },
        "EN14825_037": {
          "6_4_0_0": "5.23",
          "7_4_0_0": "9.20"
        },
        "EN14825_038": {
          "6_4_0_0": "1.85",
          "7_4_0_0": "2.85"
        },
        "EN14825_039": {
          "6_4_0_0": "6.40",
          "7_4_0_0": "12.23"
        },
        "EN14825_041": {
          "6_4_0_0": "582",
          "7_4_0_0": "449"
        },
        "EN14825_047": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.95"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "169",
          "0_3_0_0": "139"
        },
        "EN16147_003": {
          "0_1_0_0": "4.00",
          "0_3_0_0": "3.30"
        },
        "EN16147_004": {
          "0_1_0_0": "1:35",
          "0_3_0_0": "1:35"
        },
        "EN16147_005": {
          "0_1_0_0": "28.9",
          "0_3_0_0": "31.8"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_3_0_0": "53.3"
        },
        "EN16147_007": {
          "0_1_0_0": "279",
          "0_3_0_0": "279"
        }
      }
    }
  ]
}