{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,400 kg",
    "Date": "30.01.2020",
    "Manufacturer": "BDR Thermea FR (CHAPPEE)",
    "Modelname": "CHAPPEE MONO AWHP 6-8",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "MONO AWHP 6 MR",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.24",
          "5_10_0_0": "2.09"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.87"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "188",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.77",
          "5_3_0_0": "3.37"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-20",
          "5_3_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.30"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "3.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.55",
          "5_3_0_0": "4.62"
        },
        "EN14825_014": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.70"
        },
        "EN14825_015": {
          "4_3_0_0": "8.16",
          "5_3_0_0": "6.09"
        },
        "EN14825_016": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.30"
        },
        "EN14825_017": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "4.88",
          "5_3_0_0": "4.88"
        },
        "EN14825_019": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.90"
        },
        "EN14825_021": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.12",
          "5_3_0_0": "1.12"
        },
        "EN14825_029": {
          "4_3_0_0": "2598",
          "5_3_0_0": "3674"
        },
        "EN14825_047": {
          "4_3_0_0": "0.991",
          "5_3_0_0": "0.994"
        },
        "EN14825_048": {
          "4_3_0_0": "0.979",
          "5_3_0_0": "0.985"
        },
        "EN14825_049": {
          "4_3_0_0": "0.969",
          "5_3_0_0": "0.976"
        },
        "EN14825_050": {
          "4_3_0_0": "0.958",
          "5_3_0_0": "0.966"
        }
      }
    },
    {
      "title": "MONO AWHP 8 MR",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.00",
          "5_10_0_0": "3.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.51",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-20",
          "5_3_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.21",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.28",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.90"
        },
        "EN14825_015": {
          "4_3_0_0": "8.48",
          "5_3_0_0": "6.80"
        },
        "EN14825_016": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.21",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.65"
        },
        "EN14825_019": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.85"
        },
        "EN14825_029": {
          "4_3_0_0": "3952",
          "5_3_0_0": "4933"
        },
        "EN14825_047": {
          "4_3_0_0": "0.996",
          "5_3_0_0": "0.996"
        },
        "EN14825_048": {
          "4_3_0_0": "0.985",
          "5_3_0_0": "0.989"
        },
        "EN14825_049": {
          "4_3_0_0": "0.972",
          "5_3_0_0": "0.975"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.965"
        }
      }
    },
    {
      "title": "MONO AWHP 8 TR",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.00",
          "5_10_0_0": "3.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.51",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "174",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.55"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-20",
          "5_3_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.21",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.28",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.90"
        },
        "EN14825_015": {
          "4_3_0_0": "8.48",
          "5_3_0_0": "6.80"
        },
        "EN14825_016": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.21",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.65"
        },
        "EN14825_019": {
          "4_3_0_0": "1.99",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_3_0_0": "0.930",
          "5_3_0_0": "0.940"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.85"
        },
        "EN14825_029": {
          "4_3_0_0": "3962",
          "5_3_0_0": "4941"
        },
        "EN14825_047": {
          "4_3_0_0": "0.994",
          "5_3_0_0": "0.994"
        },
        "EN14825_048": {
          "4_3_0_0": "0.978",
          "5_3_0_0": "0.983"
        },
        "EN14825_049": {
          "4_3_0_0": "0.959",
          "5_3_0_0": "0.963"
        },
        "EN14825_050": {
          "4_3_0_0": "0.942",
          "5_3_0_0": "0.948"
        }
      }
    }
  ]
}