{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "03.12.2021",
    "Manufacturer": "BDR Thermea FR (DE DIETRICH)",
    "Modelname": "DE DIETRICH Alezio 6/8",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AWHPR 6 MR + MIV-S 4-8/EM R32",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.40",
          "5_10_0_0": "5.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "1.97",
          "6_4_0_0": "2.10",
          "7_4_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "2.90"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132",
          "4_1_0_0": "207",
          "5_1_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "6.00",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.38",
          "4_1_0_0": "5.24",
          "5_1_0_0": "3.61"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.40",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.37",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_012": {
          "4_3_0_0": "2.25",
          "5_3_0_0": "2.10",
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.05"
        },
        "EN14825_013": {
          "4_3_0_0": "5.61",
          "5_3_0_0": "4.07",
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.16"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.50",
          "4_1_0_0": "1.86",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "6.92",
          "5_3_0_0": "6.58",
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.70"
        },
        "EN14825_016": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.50",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.22",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_018": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.30",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2974",
          "5_3_0_0": "3667",
          "4_1_0_0": "1658",
          "5_1_0_0": "2222"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.01",
          "7_4_0_0": "6.49"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.90",
          "7_4_0_0": "5.39"
        },
        "EN14825_035": {
          "6_4_0_0": "3.99",
          "7_4_0_0": "6.65"
        },
        "EN14825_036": {
          "6_4_0_0": "3.10",
          "7_4_0_0": "3.32"
        },
        "EN14825_037": {
          "6_4_0_0": "4.55",
          "7_4_0_0": "4.93"
        },
        "EN14825_038": {
          "6_4_0_0": "1.37",
          "7_4_0_0": "1.78"
        },
        "EN14825_039": {
          "6_4_0_0": "3.96",
          "7_4_0_0": "12.82"
        },
        "EN14825_041": {
          "6_4_0_0": "973",
          "7_4_0_0": "647"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_3_0_0": "123"
        },
        "EN16147_003": {
          "0_1_0_0": "3.50",
          "0_3_0_0": "2.84"
        },
        "EN16147_004": {
          "0_1_0_0": "01:28",
          "0_3_0_0": "01:35"
        },
        "EN16147_005": {
          "0_1_0_0": "36.5",
          "0_3_0_0": "28.2"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "277",
          "0_3_0_0": "277"
        }
      }
    },
    {
      "title": "AWHPR 6 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.40",
          "5_10_0_0": "5.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "1.97",
          "6_4_0_0": "2.10",
          "7_4_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "2.90"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132",
          "4_1_0_0": "207",
          "5_1_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "6.00",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.38",
          "4_1_0_0": "5.24",
          "5_1_0_0": "3.61"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.40",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.37",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_012": {
          "4_3_0_0": "2.25",
          "5_3_0_0": "2.10",
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.05"
        },
        "EN14825_013": {
          "4_3_0_0": "5.61",
          "5_3_0_0": "4.07",
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.16"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.50",
          "4_1_0_0": "1.86",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "6.92",
          "5_3_0_0": "6.58",
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.70"
        },
        "EN14825_016": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.50",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.22",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_018": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.30",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2974",
          "5_3_0_0": "3667",
          "4_1_0_0": "1658",
          "5_1_0_0": "2222"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.01",
          "7_4_0_0": "6.49"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.90",
          "7_4_0_0": "5.39"
        },
        "EN14825_035": {
          "6_4_0_0": "3.99",
          "7_4_0_0": "6.65"
        },
        "EN14825_036": {
          "6_4_0_0": "3.10",
          "7_4_0_0": "3.32"
        },
        "EN14825_037": {
          "6_4_0_0": "4.55",
          "7_4_0_0": "4.93"
        },
        "EN14825_038": {
          "6_4_0_0": "1.37",
          "7_4_0_0": "1.78"
        },
        "EN14825_039": {
          "6_4_0_0": "3.96",
          "7_4_0_0": "12.82"
        },
        "EN14825_041": {
          "6_4_0_0": "973",
          "7_4_0_0": "647"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_3_0_0": "111"
        },
        "EN16147_003": {
          "0_1_0_0": "3.50",
          "0_3_0_0": "2.59"
        },
        "EN16147_004": {
          "0_1_0_0": "01:28",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "36.5",
          "0_3_0_0": "25.4"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "277",
          "0_3_0_0": "250"
        }
      }
    },
    {
      "title": "AWHPR 6 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.40",
          "5_10_0_0": "5.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "1.97",
          "6_4_0_0": "2.10",
          "7_4_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "2.90"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132",
          "4_1_0_0": "207",
          "5_1_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "6.00",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.38",
          "4_1_0_0": "5.24",
          "5_1_0_0": "3.61"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.40",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.37",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_012": {
          "4_3_0_0": "2.25",
          "5_3_0_0": "2.10",
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.05"
        },
        "EN14825_013": {
          "4_3_0_0": "5.61",
          "5_3_0_0": "4.07",
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.16"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.50",
          "4_1_0_0": "1.86",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "6.92",
          "5_3_0_0": "6.58",
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.70"
        },
        "EN14825_016": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.50",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.22",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_018": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.30",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2974",
          "5_3_0_0": "3667",
          "4_1_0_0": "1658",
          "5_1_0_0": "2222"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.01",
          "7_4_0_0": "6.49"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.90",
          "7_4_0_0": "5.39"
        },
        "EN14825_035": {
          "6_4_0_0": "3.99",
          "7_4_0_0": "6.65"
        },
        "EN14825_036": {
          "6_4_0_0": "3.10",
          "7_4_0_0": "3.32"
        },
        "EN14825_037": {
          "6_4_0_0": "4.55",
          "7_4_0_0": "4.93"
        },
        "EN14825_038": {
          "6_4_0_0": "1.37",
          "7_4_0_0": "1.78"
        },
        "EN14825_039": {
          "6_4_0_0": "3.96",
          "7_4_0_0": "12.82"
        },
        "EN14825_041": {
          "6_4_0_0": "973",
          "7_4_0_0": "647"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_3_0_0": "124"
        },
        "EN16147_003": {
          "0_1_0_0": "3.50",
          "0_3_0_0": "2.98"
        },
        "EN16147_004": {
          "0_1_0_0": "01:28",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "36.5",
          "0_3_0_0": "28.1"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "277",
          "0_3_0_0": "250"
        }
      }
    },
    {
      "title": "AWHPR 6 MR + MIV-S 4-8/H R32",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.40",
          "5_10_0_0": "5.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "1.97",
          "6_4_0_0": "2.10",
          "7_4_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "2.90"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132",
          "4_1_0_0": "207",
          "5_1_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "6.00",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.38",
          "4_1_0_0": "5.24",
          "5_1_0_0": "3.61"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.40",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.37",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_012": {
          "4_3_0_0": "2.25",
          "5_3_0_0": "2.10",
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.05"
        },
        "EN14825_013": {
          "4_3_0_0": "5.61",
          "5_3_0_0": "4.07",
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.16"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.50",
          "4_1_0_0": "1.86",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "6.92",
          "5_3_0_0": "6.58",
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.70"
        },
        "EN14825_016": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.50",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.22",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_018": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.30",
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82",
          "4_1_0_0": "3.40",
          "5_1_0_0": "2.27"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2974",
          "5_3_0_0": "3667",
          "4_1_0_0": "1658",
          "5_1_0_0": "2222"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.01",
          "7_4_0_0": "6.49"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.09",
          "7_4_0_0": "5.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.90",
          "7_4_0_0": "5.39"
        },
        "EN14825_035": {
          "6_4_0_0": "3.99",
          "7_4_0_0": "6.65"
        },
        "EN14825_036": {
          "6_4_0_0": "3.10",
          "7_4_0_0": "3.32"
        },
        "EN14825_037": {
          "6_4_0_0": "4.55",
          "7_4_0_0": "4.93"
        },
        "EN14825_038": {
          "6_4_0_0": "1.37",
          "7_4_0_0": "1.78"
        },
        "EN14825_039": {
          "6_4_0_0": "3.96",
          "7_4_0_0": "12.82"
        },
        "EN14825_041": {
          "6_4_0_0": "973",
          "7_4_0_0": "647"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_3_0_0": "123"
        },
        "EN16147_003": {
          "0_1_0_0": "3.50",
          "0_3_0_0": "2.84"
        },
        "EN16147_004": {
          "0_1_0_0": "01:28",
          "0_3_0_0": "01:35"
        },
        "EN16147_005": {
          "0_1_0_0": "36.5",
          "0_3_0_0": "28.2"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "277",
          "0_3_0_0": "277"
        }
      }
    },
    {
      "title": "AWHPR 8 MR + MIV-S 4-8/EM R32",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.60",
          "5_10_0_0": "8.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.59",
          "5_10_0_0": "2.91",
          "6_4_0_0": "2.15",
          "7_4_0_0": "1.45"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.77",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131",
          "4_1_0_0": "214",
          "5_1_0_0": "149"
        },
        "EN14825_002": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.34",
          "4_1_0_0": "5.41",
          "5_1_0_0": "3.81"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "3.79",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.24",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_012": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "2.49",
          "4_1_0_0": "4.70",
          "5_1_0_0": "4.58"
        },
        "EN14825_013": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.57",
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.36"
        },
        "EN14825_014": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.55",
          "4_1_0_0": "2.11",
          "5_1_0_0": "2.00"
        },
        "EN14825_015": {
          "4_3_0_0": "7.80",
          "5_3_0_0": "6.10",
          "4_1_0_0": "6.71",
          "5_1_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.90",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.66",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "10.6",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.36",
          "5_3_0_0": "2.10",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "3213",
          "5_3_0_0": "4334",
          "4_1_0_0": "1728",
          "5_1_0_0": "2315"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_031": {
          "6_4_0_0": "4.43",
          "7_4_0_0": "5.89"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_033": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14825_034": {
          "6_4_0_0": "4.97",
          "7_4_0_0": "5.65"
        },
        "EN14825_035": {
          "6_4_0_0": "4.12",
          "7_4_0_0": "6.81"
        },
        "EN14825_036": {
          "6_4_0_0": "3.35",
          "7_4_0_0": "3.18"
        },
        "EN14825_037": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "5.26"
        },
        "EN14825_038": {
          "6_4_0_0": "1.55",
          "7_4_0_0": "1.67"
        },
        "EN14825_039": {
          "6_4_0_0": "5.50",
          "7_4_0_0": "7.40"
        },
        "EN14825_041": {
          "6_4_0_0": "881",
          "7_4_0_0": "723"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "143",
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "2.50"
        },
        "EN16147_004": {
          "0_1_0_0": "01:20",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "30.9",
          "0_3_0_0": "31.9"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "278",
          "0_3_0_0": "278"
        }
      }
    },
    {
      "title": "AWHPR 8 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.60",
          "5_10_0_0": "8.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.59",
          "5_10_0_0": "2.91",
          "6_4_0_0": "2.15",
          "7_4_0_0": "1.45"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.77",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131",
          "4_1_0_0": "214",
          "5_1_0_0": "149"
        },
        "EN14825_002": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.34",
          "4_1_0_0": "5.41",
          "5_1_0_0": "3.81"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "3.79",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.24",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_012": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "2.49",
          "4_1_0_0": "4.70",
          "5_1_0_0": "4.58"
        },
        "EN14825_013": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.57",
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.36"
        },
        "EN14825_014": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.55",
          "4_1_0_0": "2.11",
          "5_1_0_0": "2.00"
        },
        "EN14825_015": {
          "4_3_0_0": "7.80",
          "5_3_0_0": "6.10",
          "4_1_0_0": "6.71",
          "5_1_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.90",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.66",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "10.6",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.36",
          "5_3_0_0": "2.10",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "3213",
          "5_3_0_0": "4334",
          "4_1_0_0": "1728",
          "5_1_0_0": "2315"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_031": {
          "6_4_0_0": "4.43",
          "7_4_0_0": "5.89"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_033": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14825_034": {
          "6_4_0_0": "4.97",
          "7_4_0_0": "5.65"
        },
        "EN14825_035": {
          "6_4_0_0": "4.12",
          "7_4_0_0": "6.81"
        },
        "EN14825_036": {
          "6_4_0_0": "3.35",
          "7_4_0_0": "3.18"
        },
        "EN14825_037": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "5.26"
        },
        "EN14825_038": {
          "6_4_0_0": "1.55",
          "7_4_0_0": "1.67"
        },
        "EN14825_039": {
          "6_4_0_0": "5.50",
          "7_4_0_0": "7.40"
        },
        "EN14825_041": {
          "6_4_0_0": "881",
          "7_4_0_0": "723"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "143",
          "0_3_0_0": "111"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "2.59"
        },
        "EN16147_004": {
          "0_1_0_0": "01:20",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "30.9",
          "0_3_0_0": "25.4"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "278",
          "0_3_0_0": "250"
        }
      }
    },
    {
      "title": "AWHPR 8 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.60",
          "5_10_0_0": "8.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.59",
          "5_10_0_0": "2.91",
          "6_4_0_0": "2.15",
          "7_4_0_0": "1.45"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.77",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131",
          "4_1_0_0": "214",
          "5_1_0_0": "149"
        },
        "EN14825_002": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.34",
          "4_1_0_0": "5.41",
          "5_1_0_0": "3.81"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "3.79",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.24",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_012": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "2.49",
          "4_1_0_0": "4.70",
          "5_1_0_0": "4.58"
        },
        "EN14825_013": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.57",
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.36"
        },
        "EN14825_014": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.55",
          "4_1_0_0": "2.11",
          "5_1_0_0": "2.00"
        },
        "EN14825_015": {
          "4_3_0_0": "7.80",
          "5_3_0_0": "6.10",
          "4_1_0_0": "6.71",
          "5_1_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.90",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.66",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "10.6",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.36",
          "5_3_0_0": "2.10",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "3213",
          "5_3_0_0": "4334",
          "4_1_0_0": "1728",
          "5_1_0_0": "2315"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_031": {
          "6_4_0_0": "4.43",
          "7_4_0_0": "5.89"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_033": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14825_034": {
          "6_4_0_0": "4.97",
          "7_4_0_0": "5.65"
        },
        "EN14825_035": {
          "6_4_0_0": "4.12",
          "7_4_0_0": "6.81"
        },
        "EN14825_036": {
          "6_4_0_0": "3.35",
          "7_4_0_0": "3.18"
        },
        "EN14825_037": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "5.26"
        },
        "EN14825_038": {
          "6_4_0_0": "1.55",
          "7_4_0_0": "1.67"
        },
        "EN14825_039": {
          "6_4_0_0": "5.50",
          "7_4_0_0": "7.40"
        },
        "EN14825_041": {
          "6_4_0_0": "881",
          "7_4_0_0": "723"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "143",
          "0_3_0_0": "124"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "2.98"
        },
        "EN16147_004": {
          "0_1_0_0": "01:20",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "30.9",
          "0_3_0_0": "28.1"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "278",
          "0_3_0_0": "250"
        }
      }
    },
    {
      "title": "AWHPR 8 MR + MIV-S 4-8/H R32",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN12102_1_002": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.60",
          "5_10_0_0": "8.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.59",
          "5_10_0_0": "2.91",
          "6_4_0_0": "2.15",
          "7_4_0_0": "1.45"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.77",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131",
          "4_1_0_0": "214",
          "5_1_0_0": "149"
        },
        "EN14825_002": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.34",
          "4_1_0_0": "5.41",
          "5_1_0_0": "3.81"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "3.79",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.24",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_012": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "2.49",
          "4_1_0_0": "4.70",
          "5_1_0_0": "4.58"
        },
        "EN14825_013": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.57",
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.36"
        },
        "EN14825_014": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.55",
          "4_1_0_0": "2.11",
          "5_1_0_0": "2.00"
        },
        "EN14825_015": {
          "4_3_0_0": "7.80",
          "5_3_0_0": "6.10",
          "4_1_0_0": "6.71",
          "5_1_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "6.19",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.09",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.90",
          "4_1_0_0": "7.00",
          "5_1_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.66",
          "4_1_0_0": "3.25",
          "5_1_0_0": "2.12"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "10.6",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.36",
          "5_3_0_0": "2.10",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "3213",
          "5_3_0_0": "4334",
          "4_1_0_0": "1728",
          "5_1_0_0": "2315"
        },
        "EN14825_030": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_031": {
          "6_4_0_0": "4.43",
          "7_4_0_0": "5.89"
        },
        "EN14825_032": {
          "6_4_0_0": "6.50",
          "7_4_0_0": "7.10"
        },
        "EN14825_033": {
          "6_4_0_0": "3.02",
          "7_4_0_0": "4.88"
        },
        "EN14825_034": {
          "6_4_0_0": "4.97",
          "7_4_0_0": "5.65"
        },
        "EN14825_035": {
          "6_4_0_0": "4.12",
          "7_4_0_0": "6.81"
        },
        "EN14825_036": {
          "6_4_0_0": "3.35",
          "7_4_0_0": "3.18"
        },
        "EN14825_037": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "5.26"
        },
        "EN14825_038": {
          "6_4_0_0": "1.55",
          "7_4_0_0": "1.67"
        },
        "EN14825_039": {
          "6_4_0_0": "5.50",
          "7_4_0_0": "7.40"
        },
        "EN14825_041": {
          "6_4_0_0": "881",
          "7_4_0_0": "723"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "143",
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "2.50"
        },
        "EN16147_004": {
          "0_1_0_0": "01:20",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "30.9",
          "0_3_0_0": "31.9"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "278",
          "0_3_0_0": "278"
        }
      }
    }
  ]
}