{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "19.12.2023",
    "Manufacturer": "BDR Thermea FR (DE DIETRICH)",
    "Modelname": "DE DIETRICH  STRATEO 4 MR/E R32",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AWHPR 4 MR + MIC-1C V190 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "4.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.88",
          "5_10_0_0": "1.55",
          "6_4_0_0": "1.25",
          "7_4_0_0": "1.12"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.20",
          "5_10_0_0": "2.65"
        },
        "EN14511_2_005": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "134",
          "4_1_0_0": "234",
          "5_1_0_0": "163"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.43",
          "4_1_0_0": "5.94",
          "5_1_0_0": "4.16"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.39",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_012": {
          "4_3_0_0": "1.75",
          "5_3_0_0": "1.74",
          "4_1_0_0": "3.30",
          "5_1_0_0": "3.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.37",
          "5_3_0_0": "4.44",
          "4_1_0_0": "5.65",
          "5_1_0_0": "3.67"
        },
        "EN14825_014": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.10",
          "4_1_0_0": "2.10",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "8.78",
          "5_3_0_0": "7.29",
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.67"
        },
        "EN14825_016": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.50",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.15",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "1.83",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_021": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "0.7",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2305",
          "5_3_0_0": "3009",
          "4_1_0_0": "1125",
          "5_1_0_0": "1607"
        },
        "EN14825_030": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.64",
          "7_4_0_0": "8.02"
        },
        "EN14825_032": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14825_034": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "4.50"
        },
        "EN14825_035": {
          "6_4_0_0": "3.97",
          "7_4_0_0": "7.09"
        },
        "EN14825_036": {
          "6_4_0_0": "2.30",
          "7_4_0_0": "2.80"
        },
        "EN14825_037": {
          "6_4_0_0": "5.23",
          "7_4_0_0": "9.20"
        },
        "EN14825_038": {
          "6_4_0_0": "1.85",
          "7_4_0_0": "2.85"
        },
        "EN14825_039": {
          "6_4_0_0": "6.40",
          "7_4_0_0": "12.23"
        },
        "EN14825_041": {
          "6_4_0_0": "582",
          "7_4_0_0": "449"
        },
        "EN14825_047": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.96",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98"
        },
        "EN14825_050": {
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.95",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "169",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "4.00",
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:35",
          "0_3_0_0": "1:35"
        },
        "EN16147_005": {
          "0_1_0_0": "28.9",
          "0_3_0_0": "29.9"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_3_0_0": "53.3"
        },
        "EN16147_007": {
          "0_1_0_0": "279",
          "0_3_0_0": "279"
        }
      }
    },
    {
      "title": "AWHPR 4 MR + MIC-1C V190 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "4.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.88",
          "5_10_0_0": "1.55",
          "6_4_0_0": "1.25",
          "7_4_0_0": "1.12"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.20",
          "5_10_0_0": "2.65"
        },
        "EN14511_2_005": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "134",
          "4_1_0_0": "234",
          "5_1_0_0": "163"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.43",
          "4_1_0_0": "5.94",
          "5_1_0_0": "4.16"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.39",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_012": {
          "4_3_0_0": "1.75",
          "5_3_0_0": "1.74",
          "4_1_0_0": "3.30",
          "5_1_0_0": "3.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.37",
          "5_3_0_0": "4.44",
          "4_1_0_0": "5.65",
          "5_1_0_0": "3.67"
        },
        "EN14825_014": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.10",
          "4_1_0_0": "2.10",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "8.78",
          "5_3_0_0": "7.29",
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.67"
        },
        "EN14825_016": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.50",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.15",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "1.83",
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.42"
        },
        "EN14825_021": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "0.7",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "2305",
          "5_3_0_0": "3009",
          "4_1_0_0": "1125",
          "5_1_0_0": "1607"
        },
        "EN14825_030": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.64",
          "7_4_0_0": "8.02"
        },
        "EN14825_032": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.35"
        },
        "EN14825_034": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "4.50"
        },
        "EN14825_035": {
          "6_4_0_0": "3.97",
          "7_4_0_0": "7.09"
        },
        "EN14825_036": {
          "6_4_0_0": "2.30",
          "7_4_0_0": "2.80"
        },
        "EN14825_037": {
          "6_4_0_0": "5.23",
          "7_4_0_0": "9.20"
        },
        "EN14825_038": {
          "6_4_0_0": "1.85",
          "7_4_0_0": "2.85"
        },
        "EN14825_039": {
          "6_4_0_0": "6.40",
          "7_4_0_0": "12.23"
        },
        "EN14825_041": {
          "6_4_0_0": "582",
          "7_4_0_0": "449"
        },
        "EN14825_047": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98",
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99"
        },
        "EN14825_049": {
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.96",
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98"
        },
        "EN14825_050": {
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.95",
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "169",
          "0_3_0_0": "139"
        },
        "EN16147_003": {
          "0_1_0_0": "4.00",
          "0_3_0_0": "3.30"
        },
        "EN16147_004": {
          "0_1_0_0": "1:35",
          "0_3_0_0": "1:35"
        },
        "EN16147_005": {
          "0_1_0_0": "28.9",
          "0_3_0_0": "31.8"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_3_0_0": "53.3"
        },
        "EN16147_007": {
          "0_1_0_0": "279",
          "0_3_0_0": "279"
        }
      }
    },
    {
      "title": "AWHPR 4 MR + MIC-2C V190 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "4.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.96",
          "5_10_0_0": "1.63",
          "6_4_0_0": "1.33",
          "7_4_0_0": "1.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.52"
        },
        "EN14511_2_005": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.40",
          "7_4_0_0": "5.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "154",
          "5_3_0_0": "120",
          "4_1_0_0": "198",
          "5_1_0_0": "143"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.09",
          "4_1_0_0": "5.03",
          "5_1_0_0": "3.66"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.02",
          "5_3_0_0": "2.08"
        },
        "EN14825_010": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_011": {
          "4_3_0_0": "3.95",
          "5_3_0_0": "3.10",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.75",
          "5_3_0_0": "1.74",
          "4_1_0_0": "3.30",
          "5_1_0_0": "3.30"
        },
        "EN14825_013": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.73",
          "4_1_0_0": "5.01",
          "5_1_0_0": "3.39"
        },
        "EN14825_014": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.10",
          "4_1_0_0": "2.10",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.06",
          "5_3_0_0": "5.78",
          "4_1_0_0": "6.19",
          "5_1_0_0": "4.63"
        },
        "EN14825_016": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.50",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "2.08",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.77",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "2630",
          "5_3_0_0": "3348",
          "4_1_0_0": "1328",
          "5_1_0_0": "1825"
        },
        "EN14825_030": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.04",
          "7_4_0_0": "6.72"
        },
        "EN14825_032": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.40",
          "7_4_0_0": "5.01"
        },
        "EN14825_034": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "4.50"
        },
        "EN14825_035": {
          "6_4_0_0": "3.64",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "2.30",
          "7_4_0_0": "2.80"
        },
        "EN14825_037": {
          "6_4_0_0": "4.47",
          "7_4_0_0": "7.38"
        },
        "EN14825_038": {
          "6_4_0_0": "1.85",
          "7_4_0_0": "2.85"
        },
        "EN14825_039": {
          "6_4_0_0": "5.08",
          "7_4_0_0": "9.25"
        },
        "EN14825_041": {
          "6_4_0_0": "669",
          "7_4_0_0": "536"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "M"
        },
        "EN16147_002": {
          "0_1_0_0": "169",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "4.00",
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:35",
          "0_3_0_0": "1:35"
        },
        "EN16147_005": {
          "0_1_0_0": "28.9",
          "0_3_0_0": "29.9"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_3_0_0": "53.3"
        },
        "EN16147_007": {
          "0_1_0_0": "279",
          "0_3_0_0": "279"
        }
      }
    },
    {
      "title": "AWHPR 4 MR + MIC-2C V190 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "4.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.96",
          "5_10_0_0": "1.63",
          "6_4_0_0": "1.33",
          "7_4_0_0": "1.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.52"
        },
        "EN14511_2_005": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.40",
          "7_4_0_0": "5.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "154",
          "5_3_0_0": "120",
          "4_1_0_0": "198",
          "5_1_0_0": "143"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.09",
          "4_1_0_0": "5.03",
          "5_1_0_0": "3.66"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2"
        },
        "EN14825_008": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.02",
          "5_3_0_0": "2.08"
        },
        "EN14825_010": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_011": {
          "4_3_0_0": "3.95",
          "5_3_0_0": "3.10",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.75",
          "5_3_0_0": "1.74",
          "4_1_0_0": "3.30",
          "5_1_0_0": "3.30"
        },
        "EN14825_013": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.73",
          "4_1_0_0": "5.01",
          "5_1_0_0": "3.39"
        },
        "EN14825_014": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.10",
          "4_1_0_0": "2.10",
          "5_1_0_0": "1.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.06",
          "5_3_0_0": "5.78",
          "4_1_0_0": "6.19",
          "5_1_0_0": "4.63"
        },
        "EN14825_016": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.50",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "2.08",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.77",
          "4_1_0_0": "3.33",
          "5_1_0_0": "2.34"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15",
          "4_1_0_0": "15",
          "5_1_0_0": "15"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.70",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "2630",
          "5_3_0_0": "3348",
          "4_1_0_0": "1328",
          "5_1_0_0": "1825"
        },
        "EN14825_030": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.04",
          "7_4_0_0": "6.72"
        },
        "EN14825_032": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "6.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.40",
          "7_4_0_0": "5.01"
        },
        "EN14825_034": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "4.50"
        },
        "EN14825_035": {
          "6_4_0_0": "3.64",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "2.30",
          "7_4_0_0": "2.80"
        },
        "EN14825_037": {
          "6_4_0_0": "4.47",
          "7_4_0_0": "7.38"
        },
        "EN14825_038": {
          "6_4_0_0": "1.85",
          "7_4_0_0": "2.85"
        },
        "EN14825_039": {
          "6_4_0_0": "5.08",
          "7_4_0_0": "9.25"
        },
        "EN14825_041": {
          "6_4_0_0": "669",
          "7_4_0_0": "536"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "169",
          "0_3_0_0": "139"
        },
        "EN16147_003": {
          "0_1_0_0": "4.00",
          "0_3_0_0": "3.30"
        },
        "EN16147_004": {
          "0_1_0_0": "1:35",
          "0_3_0_0": "1:35"
        },
        "EN16147_005": {
          "0_1_0_0": "28.9",
          "0_3_0_0": "31.8"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_3_0_0": "53.3"
        },
        "EN16147_007": {
          "0_1_0_0": "279",
          "0_3_0_0": "279"
        }
      }
    }
  ]
}