{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "5,600 kg",
    "Date": "19.09.2025",
    "Manufacturer": "BLACK SEA SUPPLIERS S.R.L.",
    "Modelname": "LDR290-UE-M 50/60/70",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "LDR290-UE-M-50T",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14511_2_001": {
          "4_10_0_0": "50.00",
          "5_10_0_0": "50.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "10.64",
          "5_10_0_0": "15.15"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "247.70",
          "5_1_0_0": "189.30",
          "4_2_0_0": "155",
          "5_2_0_0": "138",
          "4_3_0_0": "185",
          "5_3_0_0": "153"
        },
        "EN14825_002": {
          "4_1_0_0": "50.0",
          "5_1_0_0": "50.0",
          "4_2_0_0": "50.0",
          "5_2_0_0": "50.0",
          "4_3_0_0": "50.0",
          "5_3_0_0": "50.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "4.81",
          "4_2_0_0": "3.68",
          "5_2_0_0": "3.28",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.90"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "30.10",
          "5_2_0_0": "30.33",
          "4_3_0_0": "45.18",
          "5_3_0_0": "44.14"
        },
        "EN14825_009": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "2.85",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_1_0_0": "50.00",
          "5_1_0_0": "48.86",
          "4_2_0_0": "17.98",
          "5_2_0_0": "19.73",
          "4_3_0_0": "28.40",
          "5_3_0_0": "28.61"
        },
        "EN14825_011": {
          "4_1_0_0": "3.42",
          "5_1_0_0": "2.60",
          "4_2_0_0": "4.53",
          "5_2_0_0": "4.20",
          "4_3_0_0": "4.49",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "32.41",
          "5_1_0_0": "31.46",
          "4_2_0_0": "12.04",
          "5_2_0_0": "12.35",
          "4_3_0_0": "17.57",
          "5_3_0_0": "17.21"
        },
        "EN14825_013": {
          "4_1_0_0": "5.81",
          "5_1_0_0": "4.30",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.69",
          "4_3_0_0": "6.58",
          "5_3_0_0": "5.21"
        },
        "EN14825_014": {
          "4_1_0_0": "14.02",
          "5_1_0_0": "14.04",
          "4_2_0_0": "7.83",
          "5_2_0_0": "12.13",
          "4_3_0_0": "7.83",
          "5_3_0_0": "12.09"
        },
        "EN14825_015": {
          "4_1_0_0": "8.05",
          "5_1_0_0": "6.36",
          "4_2_0_0": "7.32",
          "5_2_0_0": "5.69",
          "4_3_0_0": "7.59",
          "5_3_0_0": "6.24"
        },
        "EN14825_016": {
          "4_1_0_0": "32.41",
          "5_1_0_0": "31.46",
          "4_2_0_0": "42.15",
          "5_2_0_0": "40.33",
          "4_3_0_0": "45.18",
          "5_3_0_0": "44.14"
        },
        "EN14825_017": {
          "4_1_0_0": "5.81",
          "5_1_0_0": "4.30",
          "4_2_0_0": "2.34",
          "5_2_0_0": "2.18",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_1_0_0": "50.00",
          "5_1_0_0": "48.86",
          "4_2_0_0": "43.90",
          "5_2_0_0": "50.54",
          "4_3_0_0": "50.39",
          "5_3_0_0": "51.33"
        },
        "EN14825_019": {
          "4_1_0_0": "3.42",
          "5_1_0_0": "2.60",
          "4_2_0_0": "1.79",
          "5_2_0_0": "1.60",
          "4_3_0_0": "2.52",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_1_0_0": "85.00",
          "5_1_0_0": "85.00",
          "4_2_0_0": "85.00",
          "5_2_0_0": "85.00",
          "4_3_0_0": "85.00",
          "5_3_0_0": "85.00"
        },
        "EN14825_023": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_024": {
          "4_1_0_0": "0.62",
          "5_1_0_0": "0.62",
          "4_2_0_0": "0.62",
          "5_2_0_0": "0.62",
          "4_3_0_0": "0.62",
          "5_3_0_0": "0.62"
        },
        "EN14825_025": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "1.14",
          "4_2_0_0": "6.10",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "10659.00",
          "5_1_0_0": "13898.00",
          "4_2_0_0": "31231.00",
          "5_2_0_0": "35048.00",
          "4_3_0_0": "22051",
          "5_3_0_0": "26324"
        },
        "EN14825_044": {
          "4_2_0_0": "42.15",
          "5_2_0_0": "40.33"
        },
        "EN14825_045": {
          "4_2_0_0": "2.34",
          "5_2_0_0": "2.18"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    },
    {
      "title": "LDR290-UE-M-60T",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "84.4",
          "5_1_0_0": "84.4",
          "4_2_0_0": "84.4",
          "5_2_0_0": "84.4",
          "4_3_0_0": "84.4",
          "5_3_0_0": "84.4"
        },
        "EN14511_2_001": {
          "4_10_0_0": "60.00",
          "5_10_0_0": "60.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "13.95",
          "5_10_0_0": "19.61"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.06"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "248.70",
          "5_1_0_0": "187.20",
          "4_2_0_0": "145",
          "5_2_0_0": "129",
          "4_3_0_0": "181",
          "5_3_0_0": "151"
        },
        "EN14825_002": {
          "4_1_0_0": "60.0",
          "5_1_0_0": "60.0",
          "4_2_0_0": "60.0",
          "5_2_0_0": "60.0",
          "4_3_0_0": "60.0",
          "5_3_0_0": "60.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.29",
          "5_1_0_0": "4.75",
          "4_2_0_0": "3.69",
          "5_2_0_0": "3.29",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.86"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "39.69",
          "5_2_0_0": "39.97",
          "4_3_0_0": "52.46",
          "5_3_0_0": "51.15"
        },
        "EN14825_009": {
          "4_2_0_0": "3.01",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "59.13",
          "5_1_0_0": "57.59",
          "4_2_0_0": "22.96",
          "5_2_0_0": "24.38",
          "4_3_0_0": "32.53",
          "5_3_0_0": "32.14"
        },
        "EN14825_011": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.39",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.73"
        },
        "EN14825_012": {
          "4_1_0_0": "38.39",
          "5_1_0_0": "37.72",
          "4_2_0_0": "14.53",
          "5_2_0_0": "14.90",
          "4_3_0_0": "21.65",
          "5_3_0_0": "21.58"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "4.20",
          "4_2_0_0": "6.46",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.59",
          "5_3_0_0": "5.36"
        },
        "EN14825_014": {
          "4_1_0_0": "18.37",
          "5_1_0_0": "17.74",
          "4_2_0_0": "7.72",
          "5_2_0_0": "12.15",
          "4_3_0_0": "9.79",
          "5_3_0_0": "11.86"
        },
        "EN14825_015": {
          "4_1_0_0": "8.47",
          "5_1_0_0": "6.44",
          "4_2_0_0": "7.45",
          "5_2_0_0": "5.48",
          "4_3_0_0": "8.66",
          "5_3_0_0": "6.89"
        },
        "EN14825_016": {
          "4_1_0_0": "38.39",
          "5_1_0_0": "37.72",
          "4_2_0_0": "52.33",
          "5_2_0_0": "50.64",
          "4_3_0_0": "52.46",
          "5_3_0_0": "51.15"
        },
        "EN14825_017": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "4.20",
          "4_2_0_0": "2.10",
          "5_2_0_0": "2.04",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "59.13",
          "5_1_0_0": "57.59",
          "4_2_0_0": "43.90",
          "5_2_0_0": "50.54",
          "4_3_0_0": "59.61",
          "5_3_0_0": "59.95"
        },
        "EN14825_019": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.39",
          "4_2_0_0": "1.79",
          "5_2_0_0": "1.60",
          "4_3_0_0": "2.36",
          "5_3_0_0": "2.01"
        },
        "EN14825_022": {
          "4_1_0_0": "85.00",
          "5_1_0_0": "85.00",
          "4_2_0_0": "85.00",
          "5_2_0_0": "85.00",
          "4_3_0_0": "85.00",
          "5_3_0_0": "85.00"
        },
        "EN14825_023": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_024": {
          "4_1_0_0": "0.62",
          "5_1_0_0": "0.62",
          "4_2_0_0": "0.62",
          "5_2_0_0": "0.62",
          "4_3_0_0": "0.62",
          "5_3_0_0": "0.62"
        },
        "EN14825_025": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.87",
          "5_1_0_0": "2.41",
          "4_2_0_0": "16.10",
          "5_2_0_0": "9.46",
          "4_3_0_0": "0.39",
          "5_3_0_0": "0.05"
        },
        "EN14825_029": {
          "4_1_0_0": "12741.00",
          "5_1_0_0": "16860.00",
          "4_2_0_0": "40105.00",
          "5_2_0_0": "44978.00",
          "4_3_0_0": "26927",
          "5_3_0_0": "32176"
        },
        "EN14825_044": {
          "4_2_0_0": "52.33",
          "5_2_0_0": "50.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.10",
          "5_2_0_0": "2.04"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    },
    {
      "title": "LDR290-UE-M-70T",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "86.7",
          "5_1_0_0": "86.7",
          "4_2_0_0": "86.7",
          "5_2_0_0": "86.7",
          "4_3_0_0": "86.7",
          "5_3_0_0": "86.7"
        },
        "EN14511_2_001": {
          "4_10_0_0": "70.00",
          "5_10_0_0": "70.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "17.50",
          "5_10_0_0": "23.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "2.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "243.20",
          "5_1_0_0": "187.20",
          "4_2_0_0": "144",
          "5_2_0_0": "128",
          "4_3_0_0": "177",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_1_0_0": "65.0",
          "5_1_0_0": "65.0",
          "4_2_0_0": "64.0",
          "5_2_0_0": "64.0",
          "4_3_0_0": "65.0",
          "5_3_0_0": "65.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.15",
          "5_1_0_0": "4.75",
          "4_2_0_0": "3.95",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.76"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "39.69",
          "5_2_0_0": "39.97",
          "4_3_0_0": "57.34",
          "5_3_0_0": "57.95"
        },
        "EN14825_009": {
          "4_2_0_0": "3.01",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.13"
        },
        "EN14825_010": {
          "4_1_0_0": "63.03",
          "5_1_0_0": "63.70",
          "4_2_0_0": "22.96",
          "5_2_0_0": "24.38",
          "4_3_0_0": "34.71",
          "5_3_0_0": "35.42"
        },
        "EN14825_011": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.38",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.80",
          "4_3_0_0": "4.31",
          "5_3_0_0": "3.61"
        },
        "EN14825_012": {
          "4_1_0_0": "41.36",
          "5_1_0_0": "41.07",
          "4_2_0_0": "14.53",
          "5_2_0_0": "14.90",
          "4_3_0_0": "21.65",
          "5_3_0_0": "21.58"
        },
        "EN14825_013": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "4.13",
          "4_2_0_0": "6.46",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.59",
          "5_3_0_0": "5.36"
        },
        "EN14825_014": {
          "4_1_0_0": "18.37",
          "5_1_0_0": "17.74",
          "4_2_0_0": "7.72",
          "5_2_0_0": "12.15",
          "4_3_0_0": "9.79",
          "5_3_0_0": "11.86"
        },
        "EN14825_015": {
          "4_1_0_0": "8.47",
          "5_1_0_0": "6.44",
          "4_2_0_0": "7.43",
          "5_2_0_0": "5.45",
          "4_3_0_0": "8.66",
          "5_3_0_0": "6.89"
        },
        "EN14825_016": {
          "4_1_0_0": "41.36",
          "5_1_0_0": "41.07",
          "4_2_0_0": "52.33",
          "5_2_0_0": "50.64",
          "4_3_0_0": "57.34",
          "5_3_0_0": "57.95"
        },
        "EN14825_017": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "4.13",
          "4_2_0_0": "2.10",
          "5_2_0_0": "2.04",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "63.03",
          "5_1_0_0": "63.70",
          "4_2_0_0": "43.90",
          "5_2_0_0": "50.54",
          "4_3_0_0": "59.61",
          "5_3_0_0": "64.46"
        },
        "EN14825_019": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.38",
          "4_2_0_0": "1.79",
          "5_2_0_0": "1.60",
          "4_3_0_0": "2.36",
          "5_3_0_0": "1.95"
        },
        "EN14825_022": {
          "4_1_0_0": "85.00",
          "5_1_0_0": "85.00",
          "4_2_0_0": "85.00",
          "5_2_0_0": "85.00",
          "4_3_0_0": "85.00",
          "5_3_0_0": "85.00"
        },
        "EN14825_023": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_024": {
          "4_1_0_0": "0.62",
          "5_1_0_0": "0.62",
          "4_2_0_0": "0.62",
          "5_2_0_0": "0.62",
          "4_3_0_0": "0.62",
          "5_3_0_0": "0.62"
        },
        "EN14825_025": {
          "4_1_0_0": "0.14",
          "5_1_0_0": "0.14",
          "4_2_0_0": "0.14",
          "5_2_0_0": "0.14",
          "4_3_0_0": "0.14",
          "5_3_0_0": "0.14"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.97",
          "5_1_0_0": "1.30",
          "4_2_0_0": "20.10",
          "5_2_0_0": "13.46",
          "4_3_0_0": "5.39",
          "5_3_0_0": "0.54"
        },
        "EN14825_029": {
          "4_1_0_0": "14110.00",
          "5_1_0_0": "18264.00",
          "4_2_0_0": "42832.00",
          "5_2_0_0": "48107.00",
          "4_3_0_0": "29758",
          "5_3_0_0": "35694"
        },
        "EN14825_044": {
          "4_2_0_0": "52.33",
          "5_2_0_0": "50.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.10",
          "5_2_0_0": "2.04"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    }
  ]
}