{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,950 kg",
    "Date": "30.03.2023",
    "Manufacturer": "Bosch Thermotechnik GmbH",
    "Modelname": "Bosch CS5800i/6800iAW 4/5/7 OR",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "CS5800iAW 4 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "210",
          "5_1_0_0": "143",
          "4_2_0_0": "158",
          "5_2_0_0": "109",
          "4_3_0_0": "180",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.66",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.81",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.27",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.43",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1077",
          "5_1_0_0": "1389",
          "4_2_0_0": "2327",
          "5_2_0_0": "2807",
          "4_3_0_0": "1987",
          "5_3_0_0": "2492"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 4 ORE-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "210",
          "5_1_0_0": "143",
          "4_2_0_0": "158",
          "5_2_0_0": "109",
          "4_3_0_0": "180",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.66",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.81",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.27",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.43",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1077",
          "5_1_0_0": "1389",
          "4_2_0_0": "2327",
          "5_2_0_0": "2807",
          "4_3_0_0": "1987",
          "5_3_0_0": "2492"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 4 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "1.97"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.47"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "141",
          "4_2_0_0": "157",
          "5_2_0_0": "108",
          "4_3_0_0": "179",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.59",
          "4_2_0_0": "3.99",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.84",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.21",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.26",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.23"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.41",
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.19"
        },
        "EN14825_012": {
          "4_1_0_0": "2.63",
          "5_1_0_0": "2.38",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.53"
        },
        "EN14825_013": {
          "4_1_0_0": "4.92",
          "5_1_0_0": "3.03",
          "4_2_0_0": "5.72",
          "5_2_0_0": "4.17",
          "4_3_0_0": "6.12",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.8",
          "5_2_0_0": "1.77",
          "4_3_0_0": "1.96",
          "5_3_0_0": "1.82"
        },
        "EN14825_015": {
          "4_1_0_0": "6.67",
          "5_1_0_0": "4.91",
          "4_2_0_0": "6.57",
          "5_2_0_0": "5.14",
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.30"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "2.2",
          "5_2_0_0": "2.02",
          "4_3_0_0": "3.61",
          "5_3_0_0": "3.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.35",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.18",
          "4_3_0_0": "0.79",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_1_0_0": "1085",
          "5_1_0_0": "1414",
          "4_2_0_0": "2345",
          "5_2_0_0": "2855",
          "4_3_0_0": "1999",
          "5_3_0_0": "2539"
        },
        "EN14825_044": {
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6"
        },
        "EN14825_045": {
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "98",
          "0_2_0_0": "73",
          "0_3_0_0": "85"
        },
        "EN16147_003": {
          "0_1_0_0": "2.21",
          "0_2_0_0": "1.65",
          "0_3_0_0": "1.94"
        },
        "EN16147_004": {
          "0_1_0_0": "3:08",
          "0_2_0_0": "3:25",
          "0_3_0_0": "3:08"
        },
        "EN16147_005": {
          "0_1_0_0": "92.0",
          "0_2_0_0": "120.0",
          "0_3_0_0": "93.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 4 ORM-S (60\u00b0C)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "1.97"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.47"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "141",
          "4_2_0_0": "157",
          "5_2_0_0": "108",
          "4_3_0_0": "179",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.59",
          "4_2_0_0": "3.99",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.84",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.21",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.26",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.23"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.41",
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.19"
        },
        "EN14825_012": {
          "4_1_0_0": "2.63",
          "5_1_0_0": "2.38",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.53"
        },
        "EN14825_013": {
          "4_1_0_0": "4.92",
          "5_1_0_0": "3.03",
          "4_2_0_0": "5.72",
          "5_2_0_0": "4.17",
          "4_3_0_0": "6.12",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.8",
          "5_2_0_0": "1.77",
          "4_3_0_0": "1.96",
          "5_3_0_0": "1.82"
        },
        "EN14825_015": {
          "4_1_0_0": "6.67",
          "5_1_0_0": "4.91",
          "4_2_0_0": "6.57",
          "5_2_0_0": "5.14",
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.30"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "2.2",
          "5_2_0_0": "2.02",
          "4_3_0_0": "3.61",
          "5_3_0_0": "3.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.35",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.18",
          "4_3_0_0": "0.79",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_1_0_0": "1085",
          "5_1_0_0": "1414",
          "4_2_0_0": "2345",
          "5_2_0_0": "2855",
          "4_3_0_0": "1999",
          "5_3_0_0": "2539"
        },
        "EN14825_044": {
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6"
        },
        "EN14825_045": {
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "98",
          "0_2_0_0": "73",
          "0_3_0_0": "85"
        },
        "EN16147_003": {
          "0_1_0_0": "2.21",
          "0_2_0_0": "1.65",
          "0_3_0_0": "1.94"
        },
        "EN16147_004": {
          "0_1_0_0": "03:08",
          "0_2_0_0": "03:25",
          "0_3_0_0": "03:08"
        },
        "EN16147_005": {
          "0_1_0_0": "92.0",
          "0_2_0_0": "120.0",
          "0_3_0_0": "93.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 4 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "1.99"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.51"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "142",
          "4_2_0_0": "154",
          "5_2_0_0": "105",
          "4_3_0_0": "179",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.62",
          "4_2_0_0": "3.93",
          "5_2_0_0": "2.71",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.27"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.85",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.41",
          "5_2_0_0": "2.23",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.77",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.25"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.78",
          "5_2_0_0": "3.26",
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.4",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.54"
        },
        "EN14825_013": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.05",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.18",
          "4_3_0_0": "6.13",
          "5_3_0_0": "4.27"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.68",
          "5_1_0_0": "4.93",
          "4_2_0_0": "6.58",
          "5_2_0_0": "5.16",
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.32"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.88",
          "5_3_0_0": "3.53"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "2.21",
          "5_2_0_0": "2.05",
          "4_3_0_0": "3.62",
          "5_3_0_0": "3.13"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.37",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.15",
          "4_3_0_0": "0.78",
          "5_3_0_0": "0.87"
        },
        "EN14825_029": {
          "4_1_0_0": "1083",
          "5_1_0_0": "1402",
          "4_2_0_0": "2385",
          "5_2_0_0": "2911",
          "4_3_0_0": "1996",
          "5_3_0_0": "2526"
        },
        "EN14825_044": {
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 4 ORMB-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "1.99"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.51"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "142",
          "4_2_0_0": "154",
          "5_2_0_0": "105",
          "4_3_0_0": "179",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.62",
          "4_2_0_0": "3.93",
          "5_2_0_0": "2.71",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.27"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.85",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.41",
          "5_2_0_0": "2.23",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.77",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.25"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.78",
          "5_2_0_0": "3.26",
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.4",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.54"
        },
        "EN14825_013": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.05",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.18",
          "4_3_0_0": "6.13",
          "5_3_0_0": "4.27"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.68",
          "5_1_0_0": "4.93",
          "4_2_0_0": "6.58",
          "5_2_0_0": "5.16",
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.32"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.88",
          "5_3_0_0": "3.53"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "2.21",
          "5_2_0_0": "2.05",
          "4_3_0_0": "3.62",
          "5_3_0_0": "3.13"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.37",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.15",
          "4_3_0_0": "0.78",
          "5_3_0_0": "0.87"
        },
        "EN14825_029": {
          "4_1_0_0": "1083",
          "5_1_0_0": "1402",
          "4_2_0_0": "2385",
          "5_2_0_0": "2911",
          "4_3_0_0": "1996",
          "5_3_0_0": "2526"
        },
        "EN14825_044": {
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "219",
          "5_1_0_0": "157",
          "4_2_0_0": "167",
          "5_2_0_0": "124",
          "4_3_0_0": "180",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "4",
          "4_2_0_0": "4.25",
          "5_2_0_0": "3.17",
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.5"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.1",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1538",
          "5_1_0_0": "1969",
          "4_2_0_0": "3135",
          "5_2_0_0": "4116",
          "4_3_0_0": "2803",
          "5_3_0_0": "3657"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORE-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "219",
          "5_1_0_0": "157",
          "4_2_0_0": "167",
          "5_2_0_0": "124",
          "4_3_0_0": "180",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "4",
          "4_2_0_0": "4.25",
          "5_2_0_0": "3.17",
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.5"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.1",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1538",
          "5_1_0_0": "1969",
          "4_2_0_0": "3135",
          "5_2_0_0": "4116",
          "4_3_0_0": "2803",
          "5_3_0_0": "3657"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "166",
          "5_2_0_0": "122",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.95",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.46"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.61",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.08",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.49"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "5.44",
          "5_2_0_0": "3.73",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.81",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.7",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.20"
        },
        "EN14825_013": {
          "4_1_0_0": "4.77",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.21",
          "5_2_0_0": "5.08",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.77"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.77",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.89",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.87"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.05",
          "4_2_0_0": "6.81",
          "5_2_0_0": "5.81",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4",
          "5_2_0_0": "3.6",
          "4_3_0_0": "5.43",
          "5_3_0_0": "5.05"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.87"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.4",
          "5_2_0_0": "1.7",
          "4_3_0_0": "0.77",
          "5_3_0_0": "1.15"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1998",
          "4_2_0_0": "3152",
          "5_2_0_0": "4177",
          "4_3_0_0": "2818",
          "5_3_0_0": "3699"
        },
        "EN14825_044": {
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26"
        },
        "EN14825_045": {
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.48",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:54",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:54"
        },
        "EN16147_005": {
          "0_1_0_0": "87.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "87.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORM-S (60\u00b0C)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "166",
          "5_2_0_0": "122",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.95",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.46"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.61",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.08",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.49"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "5.44",
          "5_2_0_0": "3.73",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.81",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.7",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.20"
        },
        "EN14825_013": {
          "4_1_0_0": "4.77",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.21",
          "5_2_0_0": "5.08",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.77"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.77",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.89",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.87"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.05",
          "4_2_0_0": "6.81",
          "5_2_0_0": "5.81",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4",
          "5_2_0_0": "3.6",
          "4_3_0_0": "5.43",
          "5_3_0_0": "5.05"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.87"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.4",
          "5_2_0_0": "1.7",
          "4_3_0_0": "0.77",
          "5_3_0_0": "1.15"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1998",
          "4_2_0_0": "3152",
          "5_2_0_0": "4177",
          "4_3_0_0": "2818",
          "5_3_0_0": "3699"
        },
        "EN14825_044": {
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26"
        },
        "EN14825_045": {
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.48",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:54",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:54"
        },
        "EN16147_005": {
          "0_1_0_0": "87.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "87.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "167",
          "5_2_0_0": "123",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.96",
          "4_2_0_0": "4.24",
          "5_2_0_0": "3.14",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.16",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.43",
          "5_2_0_0": "2.62",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.09",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "5.45",
          "5_2_0_0": "3.75",
          "4_3_0_0": "4.62",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.83",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.78",
          "5_1_0_0": "3.49",
          "4_2_0_0": "6.22",
          "5_2_0_0": "5.1",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.79"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.06",
          "4_2_0_0": "6.82",
          "5_2_0_0": "5.83",
          "4_3_0_0": "7.21",
          "5_3_0_0": "5.74"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.44",
          "5_3_0_0": "5.08"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.67",
          "4_3_0_0": "0.76",
          "5_3_0_0": "1.12"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1990",
          "4_2_0_0": "3138",
          "5_2_0_0": "4159",
          "4_3_0_0": "2814",
          "5_3_0_0": "3686"
        },
        "EN14825_044": {
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28"
        },
        "EN14825_045": {
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 5 ORMB-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "167",
          "5_2_0_0": "123",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.96",
          "4_2_0_0": "4.24",
          "5_2_0_0": "3.14",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.16",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.43",
          "5_2_0_0": "2.62",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.09",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "5.45",
          "5_2_0_0": "3.75",
          "4_3_0_0": "4.62",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.83",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.78",
          "5_1_0_0": "3.49",
          "4_2_0_0": "6.22",
          "5_2_0_0": "5.1",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.79"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.06",
          "4_2_0_0": "6.82",
          "5_2_0_0": "5.83",
          "4_3_0_0": "7.21",
          "5_3_0_0": "5.74"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.44",
          "5_3_0_0": "5.08"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.67",
          "4_3_0_0": "0.76",
          "5_3_0_0": "1.12"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1990",
          "4_2_0_0": "3138",
          "5_2_0_0": "4159",
          "4_3_0_0": "2814",
          "5_3_0_0": "3686"
        },
        "EN14825_044": {
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28"
        },
        "EN14825_045": {
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "207",
          "5_1_0_0": "161",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.25",
          "5_1_0_0": "4.09",
          "4_2_0_0": "4.09",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1807",
          "5_1_0_0": "1860",
          "4_2_0_0": "4397",
          "5_2_0_0": "5410",
          "4_3_0_0": "2975",
          "5_3_0_0": "3878"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORE-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "207",
          "5_1_0_0": "161",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.25",
          "5_1_0_0": "4.09",
          "4_2_0_0": "4.09",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1807",
          "5_1_0_0": "1860",
          "4_2_0_0": "4397",
          "5_2_0_0": "5410",
          "4_3_0_0": "2975",
          "5_3_0_0": "3878"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "158",
          "4_2_0_0": "160",
          "5_2_0_0": "116",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.21",
          "5_1_0_0": "4.04",
          "4_2_0_0": "4.07",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.69",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.36",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.37",
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "5.17",
          "5_2_0_0": "3.62",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.64",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.83",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.44"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.38",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.64",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.62"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.82",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.79"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.48",
          "4_2_0_0": "6.95",
          "5_2_0_0": "5.42",
          "4_3_0_0": "7.17",
          "5_3_0_0": "5.64"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "6",
          "5_2_0_0": "5.33",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "5.01",
          "5_2_0_0": "3.23",
          "4_3_0_0": "5.85",
          "5_3_0_0": "5.16"
        },
        "EN14825_019": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.02",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.29",
          "5_2_0_0": "3.37",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.44"
        },
        "EN14825_029": {
          "4_1_0_0": "1820",
          "5_1_0_0": "1887",
          "4_2_0_0": "4418",
          "5_2_0_0": "5475",
          "4_3_0_0": "2990",
          "5_3_0_0": "3917"
        },
        "EN14825_044": {
          "4_2_0_0": "6",
          "5_2_0_0": "5.33"
        },
        "EN14825_045": {
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.49",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:39",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:39"
        },
        "EN16147_005": {
          "0_1_0_0": "86.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "92.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORM-S (60\u00b0C)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "158",
          "4_2_0_0": "160",
          "5_2_0_0": "116",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.21",
          "5_1_0_0": "4.04",
          "4_2_0_0": "4.07",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.69",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.36",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.37",
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "5.17",
          "5_2_0_0": "3.62",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.64",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.83",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.44"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.38",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.64",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.62"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.82",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.79"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.48",
          "4_2_0_0": "6.95",
          "5_2_0_0": "5.42",
          "4_3_0_0": "7.17",
          "5_3_0_0": "5.64"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "6",
          "5_2_0_0": "5.33",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "5.01",
          "5_2_0_0": "3.23",
          "4_3_0_0": "5.85",
          "5_3_0_0": "5.16"
        },
        "EN14825_019": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.02",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.29",
          "5_2_0_0": "3.37",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.44"
        },
        "EN14825_029": {
          "4_1_0_0": "1820",
          "5_1_0_0": "1887",
          "4_2_0_0": "4418",
          "5_2_0_0": "5475",
          "4_3_0_0": "2990",
          "5_3_0_0": "3917"
        },
        "EN14825_044": {
          "4_2_0_0": "6",
          "5_2_0_0": "5.33"
        },
        "EN14825_045": {
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.49",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:39",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:39"
        },
        "EN16147_005": {
          "0_1_0_0": "86.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "92.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "159",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.22",
          "5_1_0_0": "4.05",
          "4_2_0_0": "4.09",
          "5_2_0_0": "2.99",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.49"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.7",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.37",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_010": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.51"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.63",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.66",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.06",
          "5_3_0_0": "4.63"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.5",
          "4_2_0_0": "6.99",
          "5_2_0_0": "5.43",
          "4_3_0_0": "7.14",
          "5_3_0_0": "5.66"
        },
        "EN14825_016": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.26",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.19"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.28",
          "5_2_0_0": "3.34",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.41"
        },
        "EN14825_029": {
          "4_1_0_0": "1818",
          "5_1_0_0": "1880",
          "4_2_0_0": "4400",
          "5_2_0_0": "5436",
          "4_3_0_0": "2987",
          "5_3_0_0": "3912"
        },
        "EN14825_044": {
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS5800iAW 7 ORMB-S (60\u00b0C)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "159",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.22",
          "5_1_0_0": "4.05",
          "4_2_0_0": "4.09",
          "5_2_0_0": "2.99",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.49"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.7",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.37",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_010": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.51"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.63",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.66",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.06",
          "5_3_0_0": "4.63"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.5",
          "4_2_0_0": "6.99",
          "5_2_0_0": "5.43",
          "4_3_0_0": "7.14",
          "5_3_0_0": "5.66"
        },
        "EN14825_016": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.26",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.19"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.28",
          "5_2_0_0": "3.34",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.41"
        },
        "EN14825_029": {
          "4_1_0_0": "1818",
          "5_1_0_0": "1880",
          "4_2_0_0": "4400",
          "5_2_0_0": "5436",
          "4_3_0_0": "2987",
          "5_3_0_0": "3912"
        },
        "EN14825_044": {
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 4 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "210",
          "5_1_0_0": "143",
          "4_2_0_0": "158",
          "5_2_0_0": "109",
          "4_3_0_0": "180",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.66",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.81",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.27",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.43",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1077",
          "5_1_0_0": "1389",
          "4_2_0_0": "2327",
          "5_2_0_0": "2807",
          "4_3_0_0": "1987",
          "5_3_0_0": "2492"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 4 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "1.97"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.47"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "141",
          "4_2_0_0": "157",
          "5_2_0_0": "108",
          "4_3_0_0": "179",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.59",
          "4_2_0_0": "3.99",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.84",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.21",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "1.46",
          "5_2_0_0": "1.26",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.23"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.41",
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.19"
        },
        "EN14825_012": {
          "4_1_0_0": "2.63",
          "5_1_0_0": "2.38",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.53"
        },
        "EN14825_013": {
          "4_1_0_0": "4.92",
          "5_1_0_0": "3.03",
          "4_2_0_0": "5.72",
          "5_2_0_0": "4.17",
          "4_3_0_0": "6.12",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.8",
          "5_2_0_0": "1.77",
          "4_3_0_0": "1.96",
          "5_3_0_0": "1.82"
        },
        "EN14825_015": {
          "4_1_0_0": "6.67",
          "5_1_0_0": "4.91",
          "4_2_0_0": "6.57",
          "5_2_0_0": "5.14",
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.30"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6",
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.51"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.88",
          "4_2_0_0": "2.2",
          "5_2_0_0": "2.02",
          "4_3_0_0": "3.61",
          "5_3_0_0": "3.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.09",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.35",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.6",
          "5_2_0_0": "1.18",
          "4_3_0_0": "0.79",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_1_0_0": "1085",
          "5_1_0_0": "1414",
          "4_2_0_0": "2345",
          "5_2_0_0": "2855",
          "4_3_0_0": "1999",
          "5_3_0_0": "2539"
        },
        "EN14825_044": {
          "4_2_0_0": "3.11",
          "5_2_0_0": "2.6"
        },
        "EN14825_045": {
          "4_2_0_0": "2.49",
          "5_2_0_0": "1.78"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "98",
          "0_2_0_0": "73",
          "0_3_0_0": "85"
        },
        "EN16147_003": {
          "0_1_0_0": "2.21",
          "0_2_0_0": "1.65",
          "0_3_0_0": "1.94"
        },
        "EN16147_004": {
          "0_1_0_0": "3:08",
          "0_2_0_0": "3:25",
          "0_3_0_0": "3:08"
        },
        "EN16147_005": {
          "0_1_0_0": "92.0",
          "0_2_0_0": "120.0",
          "0_3_0_0": "93.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS6800iAW 4 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "1.99"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.8"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.51"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "209",
          "5_1_0_0": "142",
          "4_2_0_0": "154",
          "5_2_0_0": "105",
          "4_3_0_0": "179",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "5.30",
          "5_1_0_0": "3.62",
          "4_2_0_0": "3.93",
          "5_2_0_0": "2.71",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.27"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.85",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.41",
          "5_2_0_0": "2.23",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.77",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.25"
        },
        "EN14825_011": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.78",
          "5_2_0_0": "3.26",
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.4",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.56",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.54"
        },
        "EN14825_013": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.05",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.18",
          "4_3_0_0": "6.13",
          "5_3_0_0": "4.27"
        },
        "EN14825_014": {
          "4_1_0_0": "1.81",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.68",
          "5_1_0_0": "4.93",
          "4_2_0_0": "6.58",
          "5_2_0_0": "5.16",
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.32"
        },
        "EN14825_016": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63",
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_017": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.88",
          "5_3_0_0": "3.53"
        },
        "EN14825_018": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.79",
          "4_2_0_0": "2.21",
          "5_2_0_0": "2.05",
          "4_3_0_0": "3.62",
          "5_3_0_0": "3.13"
        },
        "EN14825_019": {
          "4_1_0_0": "3.2",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.37",
          "4_3_0_0": "2.69",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.15",
          "4_3_0_0": "0.78",
          "5_3_0_0": "0.87"
        },
        "EN14825_029": {
          "4_1_0_0": "1083",
          "5_1_0_0": "1402",
          "4_2_0_0": "2385",
          "5_2_0_0": "2911",
          "4_3_0_0": "1996",
          "5_3_0_0": "2526"
        },
        "EN14825_044": {
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.63"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.95",
          "5_1_0_0": "0.96",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 5 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "219",
          "5_1_0_0": "157",
          "4_2_0_0": "167",
          "5_2_0_0": "124",
          "4_3_0_0": "180",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "4",
          "4_2_0_0": "4.25",
          "5_2_0_0": "3.17",
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.5"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.1",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1538",
          "5_1_0_0": "1969",
          "4_2_0_0": "3135",
          "5_2_0_0": "4116",
          "4_3_0_0": "2803",
          "5_3_0_0": "3657"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 5 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "166",
          "5_2_0_0": "122",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.95",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.46"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.61",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.08",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.49"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "5.44",
          "5_2_0_0": "3.73",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.81",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.7",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.20"
        },
        "EN14825_013": {
          "4_1_0_0": "4.77",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.21",
          "5_2_0_0": "5.08",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.77"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.77",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.89",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.87"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.05",
          "4_2_0_0": "6.81",
          "5_2_0_0": "5.81",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.52"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.42",
          "5_1_0_0": "5.89",
          "4_2_0_0": "4",
          "5_2_0_0": "3.6",
          "4_3_0_0": "5.43",
          "5_3_0_0": "5.05"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.13",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.87"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.4",
          "5_2_0_0": "1.7",
          "4_3_0_0": "0.77",
          "5_3_0_0": "1.15"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1998",
          "4_2_0_0": "3152",
          "5_2_0_0": "4177",
          "4_3_0_0": "2818",
          "5_3_0_0": "3699"
        },
        "EN14825_044": {
          "4_2_0_0": "4.61",
          "5_2_0_0": "4.26"
        },
        "EN14825_045": {
          "4_2_0_0": "2.4",
          "5_2_0_0": "1.89"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.48",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:54",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:54"
        },
        "EN16147_005": {
          "0_1_0_0": "87.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "87.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS6800iAW 5 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "218",
          "5_1_0_0": "155",
          "4_2_0_0": "167",
          "5_2_0_0": "123",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.53",
          "5_1_0_0": "3.96",
          "4_2_0_0": "4.24",
          "5_2_0_0": "3.14",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.16",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.43",
          "5_2_0_0": "2.62",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.09",
          "4_3_0_0": "3.04",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "5.45",
          "5_2_0_0": "3.75",
          "4_3_0_0": "4.62",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_1_0_0": "4.13",
          "5_1_0_0": "3.83",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.78",
          "5_1_0_0": "3.49",
          "4_2_0_0": "6.22",
          "5_2_0_0": "5.1",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.79"
        },
        "EN14825_014": {
          "4_1_0_0": "1.94",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.91",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.94",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.06",
          "4_2_0_0": "6.82",
          "5_2_0_0": "5.83",
          "4_3_0_0": "7.21",
          "5_3_0_0": "5.74"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.53"
        },
        "EN14825_017": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.91",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.44",
          "5_3_0_0": "5.08"
        },
        "EN14825_019": {
          "4_1_0_0": "2.9",
          "5_1_0_0": "2.14",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.67",
          "4_3_0_0": "0.76",
          "5_3_0_0": "1.12"
        },
        "EN14825_029": {
          "4_1_0_0": "1547",
          "5_1_0_0": "1990",
          "4_2_0_0": "3138",
          "5_2_0_0": "4159",
          "4_3_0_0": "2814",
          "5_3_0_0": "3686"
        },
        "EN14825_044": {
          "4_2_0_0": "4.64",
          "5_2_0_0": "4.28"
        },
        "EN14825_045": {
          "4_2_0_0": "2.45",
          "5_2_0_0": "1.9"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 7 ORE-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "207",
          "5_1_0_0": "161",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.25",
          "5_1_0_0": "4.09",
          "4_2_0_0": "4.09",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1807",
          "5_1_0_0": "1860",
          "4_2_0_0": "4397",
          "5_2_0_0": "5410",
          "4_3_0_0": "2975",
          "5_3_0_0": "3878"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CS6800iAW 7 ORM-S",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.83",
          "5_10_0_0": "3.18"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "158",
          "4_2_0_0": "160",
          "5_2_0_0": "116",
          "4_3_0_0": "179",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.21",
          "5_1_0_0": "4.04",
          "4_2_0_0": "4.07",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.69",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.36",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.37",
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_011": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "5.17",
          "5_2_0_0": "3.62",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.64",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.83",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.44"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.38",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.64",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.62"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.82",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.79"
        },
        "EN14825_015": {
          "4_1_0_0": "7.31",
          "5_1_0_0": "5.48",
          "4_2_0_0": "6.95",
          "5_2_0_0": "5.42",
          "4_3_0_0": "7.17",
          "5_3_0_0": "5.64"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "6",
          "5_2_0_0": "5.33",
          "4_3_0_0": "5.41",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.07"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.68",
          "4_2_0_0": "5.01",
          "5_2_0_0": "3.23",
          "4_3_0_0": "5.85",
          "5_3_0_0": "5.16"
        },
        "EN14825_019": {
          "4_1_0_0": "2.81",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.02",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.81"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.29",
          "5_2_0_0": "3.37",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.44"
        },
        "EN14825_029": {
          "4_1_0_0": "1820",
          "5_1_0_0": "1887",
          "4_2_0_0": "4418",
          "5_2_0_0": "5475",
          "4_3_0_0": "2990",
          "5_3_0_0": "3917"
        },
        "EN14825_044": {
          "4_2_0_0": "6",
          "5_2_0_0": "5.33"
        },
        "EN14825_045": {
          "4_2_0_0": "2.37",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.96",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "106",
          "0_2_0_0": "75",
          "0_3_0_0": "92"
        },
        "EN16147_003": {
          "0_1_0_0": "2.49",
          "0_2_0_0": "1.75",
          "0_3_0_0": "2.17"
        },
        "EN16147_004": {
          "0_1_0_0": "2:39",
          "0_2_0_0": "3:11",
          "0_3_0_0": "2:39"
        },
        "EN16147_005": {
          "0_1_0_0": "86.0",
          "0_2_0_0": "131.0",
          "0_3_0_0": "92.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.6",
          "0_2_0_0": "51.9",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "235",
          "0_2_0_0": "234",
          "0_3_0_0": "235"
        }
      }
    },
    {
      "title": "CS6800iAW 7 ORMB-S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "37",
          "5_1_0_0": "37",
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.2"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "206",
          "5_1_0_0": "159",
          "4_2_0_0": "161",
          "5_2_0_0": "117",
          "4_3_0_0": "180",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "5.22",
          "5_1_0_0": "4.05",
          "4_2_0_0": "4.09",
          "5_2_0_0": "2.99",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.49"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "3.7",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.37",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_010": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.51"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.63",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.66",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.2",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.21",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.06",
          "5_3_0_0": "4.63"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.32",
          "5_1_0_0": "5.5",
          "4_2_0_0": "6.99",
          "5_2_0_0": "5.43",
          "4_3_0_0": "7.14",
          "5_3_0_0": "5.66"
        },
        "EN14825_016": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.98"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_1_0_0": "7.09",
          "5_1_0_0": "5.7",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.26",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.19"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.17",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.57",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.82"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "32",
          "5_1_0_0": "32",
          "4_2_0_0": "32",
          "5_2_0_0": "32",
          "4_3_0_0": "32",
          "5_3_0_0": "32"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.28",
          "5_2_0_0": "3.34",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.41"
        },
        "EN14825_029": {
          "4_1_0_0": "1818",
          "5_1_0_0": "1880",
          "4_2_0_0": "4400",
          "5_2_0_0": "5436",
          "4_3_0_0": "2987",
          "5_3_0_0": "3912"
        },
        "EN14825_044": {
          "4_2_0_0": "6.03",
          "5_2_0_0": "5.35"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.95"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.96",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.94",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 4",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "35",
          "5_1_0_0": "35",
          "4_2_0_0": "35",
          "5_2_0_0": "35",
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "191",
          "5_1_0_0": "133",
          "4_2_0_0": "152",
          "5_2_0_0": "107",
          "4_3_0_0": "173",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.36",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.69",
          "4_3_0_0": "4.34",
          "5_3_0_0": "3.18"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.8",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1199",
          "5_1_0_0": "1511",
          "4_2_0_0": "2451",
          "5_2_0_0": "2932",
          "4_3_0_0": "2093",
          "5_3_0_0": "2599"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 4 O",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "191",
          "5_1_0_0": "133",
          "4_2_0_0": "152",
          "5_2_0_0": "107",
          "4_3_0_0": "173",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.36",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.69",
          "4_3_0_0": "4.34",
          "5_3_0_0": "3.18"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.8",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1199",
          "5_1_0_0": "1511",
          "4_2_0_0": "2451",
          "5_2_0_0": "2932",
          "4_3_0_0": "2093",
          "5_3_0_0": "2599"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 4 O LF",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "2.02"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "191",
          "5_1_0_0": "133",
          "4_2_0_0": "152",
          "5_2_0_0": "107",
          "4_3_0_0": "173",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "3.8",
          "4_2_0_0": "3.8",
          "5_2_0_0": "3.2",
          "4_3_0_0": "4.4",
          "5_3_0_0": "4"
        },
        "EN14825_003": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.36",
          "4_2_0_0": "3.82",
          "5_2_0_0": "2.69",
          "4_3_0_0": "4.34",
          "5_3_0_0": "3.18"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.26",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_009": {
          "4_2_0_0": "3.42",
          "5_2_0_0": "2.27",
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.8",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.24"
        },
        "EN14825_012": {
          "4_1_0_0": "2.64",
          "5_1_0_0": "2.41",
          "4_2_0_0": "1.61",
          "5_2_0_0": "1.58",
          "4_3_0_0": "1.73",
          "5_3_0_0": "1.55"
        },
        "EN14825_013": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.09",
          "4_2_0_0": "5.76",
          "5_2_0_0": "4.29",
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "1.82",
          "5_1_0_0": "1.79",
          "4_2_0_0": "1.81",
          "5_2_0_0": "1.78",
          "4_3_0_0": "1.97",
          "5_3_0_0": "1.83"
        },
        "EN14825_015": {
          "4_1_0_0": "6.72",
          "5_1_0_0": "5.01",
          "4_2_0_0": "6.63",
          "5_2_0_0": "5.25",
          "4_3_0_0": "7.43",
          "5_3_0_0": "5.41"
        },
        "EN14825_016": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64",
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.55"
        },
        "EN14825_017": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.89",
          "5_3_0_0": "3.55"
        },
        "EN14825_018": {
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.07",
          "4_3_0_0": "3.63",
          "5_3_0_0": "3.15"
        },
        "EN14825_019": {
          "4_1_0_0": "3.21",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.39",
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.58",
          "5_2_0_0": "1.13",
          "4_3_0_0": "0.77",
          "5_3_0_0": "0.85"
        },
        "EN14825_029": {
          "4_1_0_0": "1199",
          "5_1_0_0": "1511",
          "4_2_0_0": "2451",
          "5_2_0_0": "2932",
          "4_3_0_0": "2093",
          "5_3_0_0": "2599"
        },
        "EN14825_044": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "1.8"
        },
        "EN14825_047": {
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_049": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.94",
          "5_3_0_0": "0.95"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.95"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 5",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "35",
          "5_1_0_0": "35",
          "4_2_0_0": "35",
          "5_2_0_0": "35",
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "205",
          "5_1_0_0": "150",
          "4_2_0_0": "165",
          "5_2_0_0": "124",
          "4_3_0_0": "175",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.78",
          "4_2_0_0": "4.16",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1656",
          "5_1_0_0": "2087",
          "4_2_0_0": "3199",
          "5_2_0_0": "4180",
          "4_3_0_0": "2906",
          "5_3_0_0": "3758"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 5 O",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "205",
          "5_1_0_0": "150",
          "4_2_0_0": "165",
          "5_2_0_0": "124",
          "4_3_0_0": "175",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.78",
          "4_2_0_0": "4.16",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1656",
          "5_1_0_0": "2087",
          "4_2_0_0": "3199",
          "5_2_0_0": "4180",
          "4_3_0_0": "2906",
          "5_3_0_0": "3758"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 5 O LF",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "205",
          "5_1_0_0": "150",
          "4_2_0_0": "165",
          "5_2_0_0": "124",
          "4_3_0_0": "175",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "6.4",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.4",
          "5_2_0_0": "5.3",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.2"
        },
        "EN14825_003": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.78",
          "4_2_0_0": "4.16",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.45",
          "5_2_0_0": "3.18",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.64",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "2.07",
          "5_2_0_0": "2.1",
          "4_3_0_0": "3.05",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.47",
          "5_2_0_0": "3.8",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.14",
          "5_1_0_0": "3.84",
          "4_2_0_0": "1.74",
          "5_2_0_0": "1.71",
          "4_3_0_0": "2.28",
          "5_3_0_0": "2.21"
        },
        "EN14825_013": {
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.51",
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_1_0_0": "1.95",
          "5_1_0_0": "1.78",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.9",
          "4_3_0_0": "1.95",
          "5_3_0_0": "1.88"
        },
        "EN14825_015": {
          "4_1_0_0": "7.38",
          "5_1_0_0": "5.15",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.92",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.83"
        },
        "EN14825_016": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3",
          "4_3_0_0": "5.47",
          "5_3_0_0": "5.57"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "5.93",
          "4_2_0_0": "4.01",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.45",
          "5_3_0_0": "5.10"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.15",
          "4_2_0_0": "1.89",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "1.39",
          "5_2_0_0": "1.65",
          "4_3_0_0": "0.75",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1656",
          "5_1_0_0": "2087",
          "4_2_0_0": "3199",
          "5_2_0_0": "4180",
          "4_3_0_0": "2906",
          "5_3_0_0": "3758"
        },
        "EN14825_044": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "4.3"
        },
        "EN14825_045": {
          "4_2_0_0": "2.41",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.95",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 7",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "35",
          "5_1_0_0": "35",
          "4_2_0_0": "35",
          "5_2_0_0": "35",
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "196",
          "5_1_0_0": "153",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "176",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.85",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.42"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1926",
          "5_1_0_0": "1979",
          "4_2_0_0": "4460",
          "5_2_0_0": "5474",
          "4_3_0_0": "3079",
          "5_3_0_0": "3981"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 7 O",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "196",
          "5_1_0_0": "153",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "176",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.85",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.42"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1926",
          "5_1_0_0": "1979",
          "4_2_0_0": "4460",
          "5_2_0_0": "5474",
          "4_3_0_0": "3079",
          "5_3_0_0": "3981"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "CSH5800iAW 7 O LF",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN12102_1_002": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.84",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "2.74"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "196",
          "5_1_0_0": "153",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "176",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "7.1",
          "5_1_0_0": "5.7",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.6",
          "4_3_0_0": "6.6",
          "5_3_0_0": "6.6"
        },
        "EN14825_003": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.85",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.42"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.72",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.3",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.38",
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.2",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_1_0_0": "4.25",
          "5_1_0_0": "3.67",
          "4_2_0_0": "1.86",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.20",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "3.41",
          "4_2_0_0": "6.24",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.88",
          "5_1_0_0": "1.83",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.79",
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "7.37",
          "5_1_0_0": "5.59",
          "4_2_0_0": "7",
          "5_2_0_0": "5.53",
          "4_3_0_0": "7.23",
          "5_3_0_0": "5.75"
        },
        "EN14825_016": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37",
          "4_3_0_0": "5.42",
          "5_3_0_0": "5.94"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96",
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "7.08",
          "5_1_0_0": "5.72",
          "4_2_0_0": "5.03",
          "5_2_0_0": "3.28",
          "4_3_0_0": "5.86",
          "5_3_0_0": "5.21"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.83",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.23",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "2.27",
          "5_2_0_0": "3.32",
          "4_3_0_0": "0.74",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "1926",
          "5_1_0_0": "1979",
          "4_2_0_0": "4460",
          "5_2_0_0": "5474",
          "4_3_0_0": "3079",
          "5_3_0_0": "3981"
        },
        "EN14825_044": {
          "4_2_0_0": "6.01",
          "5_2_0_0": "5.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.98"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.94",
          "5_2_0_0": "0.95",
          "4_3_0_0": "0.95",
          "5_3_0_0": "0.97"
        },
        "EN14825_050": {
          "4_1_0_0": "0.93",
          "5_1_0_0": "0.95",
          "4_2_0_0": "0.93",
          "5_2_0_0": "0.94",
          "4_3_0_0": "0.93",
          "5_3_0_0": "0.94"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    }
  ]
}