{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "1,950 kg",
    "Date": "17.11.2017",
    "Manufacturer": "Bosch Thermotechnik GmbH",
    "Modelname": "Bosch Compress 6000 8 LW",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "Compress 6000 8 LW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_2_0_0": "49",
          "5_2_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.45",
          "5_10_0_0": "6.88"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.69",
          "5_10_0_0": "2.52"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.42",
          "5_10_0_0": "2.73"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "183",
          "5_1_0_0": "134",
          "4_2_0_0": "187",
          "5_2_0_0": "137",
          "4_3_0_0": "182",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "9.00",
          "5_2_0_0": "8.00",
          "4_3_0_0": "9",
          "5_3_0_0": "8"
        },
        "EN14825_003": {
          "4_1_0_0": "4.77",
          "5_1_0_0": "3.55",
          "4_2_0_0": "4.87",
          "5_2_0_0": "3.63",
          "4_3_0_0": "4.75",
          "5_3_0_0": "3.54"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "4",
          "4_2_0_0": "-15",
          "5_2_0_0": "-17",
          "4_3_0_0": "-5",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.56",
          "5_2_0_0": "7.12",
          "4_3_0_0": "7.48",
          "5_3_0_0": "6.97"
        },
        "EN14825_009": {
          "4_2_0_0": "4.85",
          "5_2_0_0": "3.4",
          "4_3_0_0": "4.53",
          "5_3_0_0": "2.95"
        },
        "EN14825_010": {
          "4_1_0_0": "7.45",
          "5_1_0_0": "6.88",
          "4_2_0_0": "7.6",
          "5_2_0_0": "7.25",
          "4_3_0_0": "7.54",
          "5_3_0_0": "7.15"
        },
        "EN14825_011": {
          "4_1_0_0": "4.42",
          "5_1_0_0": "2.73",
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.8",
          "5_3_0_0": "3.53"
        },
        "EN14825_012": {
          "4_1_0_0": "7.53",
          "5_1_0_0": "7.07",
          "4_2_0_0": "7.64",
          "5_2_0_0": "7.35",
          "4_3_0_0": "7.60",
          "5_3_0_0": "7.27"
        },
        "EN14825_013": {
          "4_1_0_0": "4.75",
          "5_1_0_0": "3.26",
          "4_2_0_0": "5.21",
          "5_2_0_0": "4.25",
          "4_3_0_0": "5.03",
          "5_3_0_0": "3.94"
        },
        "EN14825_014": {
          "4_1_0_0": "7.62",
          "5_1_0_0": "7.31",
          "4_2_0_0": "7.64",
          "5_2_0_0": "7.42",
          "4_3_0_0": "7.65",
          "5_3_0_0": "7.38"
        },
        "EN14825_015": {
          "4_1_0_0": "5.12",
          "5_1_0_0": "4.09",
          "4_2_0_0": "5.24",
          "5_2_0_0": "4.57",
          "4_3_0_0": "5.28",
          "5_3_0_0": "4.39"
        },
        "EN14825_016": {
          "4_1_0_0": "7.51",
          "5_1_0_0": "6.98",
          "4_2_0_0": "7.51",
          "5_2_0_0": "6.98",
          "4_3_0_0": "7.5",
          "5_3_0_0": "6.99"
        },
        "EN14825_017": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "2.99",
          "4_2_0_0": "4.68",
          "5_2_0_0": "3",
          "4_3_0_0": "4.62",
          "5_3_0_0": "3.02"
        },
        "EN14825_018": {
          "4_1_0_0": "7.45",
          "5_1_0_0": "6.88",
          "4_2_0_0": "7.45",
          "5_2_0_0": "6.88",
          "4_3_0_0": "7.45",
          "5_3_0_0": "6.88"
        },
        "EN14825_019": {
          "4_1_0_0": "4.42",
          "5_1_0_0": "2.73",
          "4_2_0_0": "4.42",
          "5_2_0_0": "2.73",
          "4_3_0_0": "4.42",
          "5_3_0_0": "2.73"
        },
        "EN14825_021": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_024": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.55",
          "5_1_0_0": "1.12",
          "4_2_0_0": "1.55",
          "5_2_0_0": "1.12",
          "4_3_0_0": "1.55",
          "5_3_0_0": "1.12"
        },
        "EN14825_029": {
          "4_1_0_0": "2521",
          "5_1_0_0": "3015",
          "4_2_0_0": "4551",
          "5_2_0_0": "5425",
          "4_3_0_0": "3918",
          "5_3_0_0": "4671"
        },
        "EN14825_047": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_049": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_050": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_051": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "83"
        },
        "EN16147_003": {
          "0_3_0_0": "1.00"
        },
        "EN16147_004": {
          "0_3_0_0": "00:18"
        },
        "EN16147_005": {
          "0_3_0_0": "59.8"
        },
        "EN16147_006": {
          "0_3_0_0": "50.3"
        },
        "EN16147_007": {
          "0_3_0_0": "169"
        }
      }
    }
  ]
}