{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,100 kg",
    "Date": "10.06.2022",
    "Manufacturer": "Bosch Thermotechnik GmbH (Buderus)",
    "Modelname": "Buderus Logatherm WLW-4 SP AR",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "WLW166i-4 SP AR B",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_2_0_0": "45",
          "5_2_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.21",
          "5_10_0_0": "3.9"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.12",
          "5_10_0_0": "1.44"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "150",
          "4_2_0_0": "148",
          "5_2_0_0": "108",
          "4_3_0_0": "186",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "5",
          "5_3_0_0": "5.6"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "3.84",
          "4_2_0_0": "3.77",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-11",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.44",
          "4_3_0_0": "2.96",
          "5_3_0_0": "1.92"
        },
        "EN14825_010": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.73",
          "5_3_0_0": "3.30"
        },
        "EN14825_011": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.55",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "3.28",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.34",
          "5_3_0_0": "2.01"
        },
        "EN14825_013": {
          "4_1_0_0": "5.52",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.12",
          "5_2_0_0": "4.27",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_1_0_0": "2.76",
          "5_1_0_0": "2.32",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.51"
        },
        "EN14825_015": {
          "4_1_0_0": "7.7",
          "5_1_0_0": "5.03",
          "4_2_0_0": "5.97",
          "5_2_0_0": "5.18",
          "4_3_0_0": "8.02",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "4.02",
          "4_2_0_0": "3.69",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.36",
          "5_3_0_0": "4.15"
        },
        "EN14825_017": {
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "3",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.14"
        },
        "EN14825_018": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "2.24",
          "5_2_0_0": "2.45",
          "4_3_0_0": "3.93",
          "5_3_0_0": "2.58"
        },
        "EN14825_019": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.4",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.48"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "1.06",
          "5_1_0_0": "1.29",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "1.07",
          "5_3_0_0": "3.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1101",
          "5_1_0_0": "1741",
          "4_2_0_0": "3267",
          "5_2_0_0": "4461",
          "4_3_0_0": "2186",
          "5_3_0_0": "3613"
        },
        "EN14825_044": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "2.77"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.59"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_050": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "WLW166i-4 SP AR E",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_2_0_0": "45",
          "5_2_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.21",
          "5_10_0_0": "3.9"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.12",
          "5_10_0_0": "1.44"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "150",
          "4_2_0_0": "148",
          "5_2_0_0": "108",
          "4_3_0_0": "186",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "5",
          "5_3_0_0": "5.6"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "3.84",
          "4_2_0_0": "3.77",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-11",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.44",
          "4_3_0_0": "2.96",
          "5_3_0_0": "1.92"
        },
        "EN14825_010": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.73",
          "5_3_0_0": "3.30"
        },
        "EN14825_011": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.55",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "3.28",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.34",
          "5_3_0_0": "2.01"
        },
        "EN14825_013": {
          "4_1_0_0": "5.52",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.12",
          "5_2_0_0": "4.27",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_1_0_0": "2.76",
          "5_1_0_0": "2.32",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.51"
        },
        "EN14825_015": {
          "4_1_0_0": "7.7",
          "5_1_0_0": "5.03",
          "4_2_0_0": "5.97",
          "5_2_0_0": "5.18",
          "4_3_0_0": "8.02",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "4.02",
          "4_2_0_0": "3.69",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.36",
          "5_3_0_0": "4.15"
        },
        "EN14825_017": {
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "3",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.14"
        },
        "EN14825_018": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "2.24",
          "5_2_0_0": "2.45",
          "4_3_0_0": "3.93",
          "5_3_0_0": "2.58"
        },
        "EN14825_019": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.4",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.48"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.06",
          "5_1_0_0": "1.29",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "1.07",
          "5_3_0_0": "3.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1101",
          "5_1_0_0": "1741",
          "4_2_0_0": "3267",
          "5_2_0_0": "4461",
          "4_3_0_0": "2186",
          "5_3_0_0": "3613"
        },
        "EN14825_044": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "2.77"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.59"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_050": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    },
    {
      "title": "WLW166i-4 SP AR T190",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.21",
          "5_10_0_0": "3.9"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.12",
          "5_10_0_0": "1.44"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "2.7"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "150",
          "4_2_0_0": "148",
          "5_2_0_0": "108",
          "4_3_0_0": "186",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "5",
          "5_3_0_0": "5.6"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "3.84",
          "4_2_0_0": "3.77",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-11",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.4",
          "5_2_0_0": "2.44",
          "4_3_0_0": "2.96",
          "5_3_0_0": "1.92"
        },
        "EN14825_010": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "1.9",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.73",
          "5_3_0_0": "3.30"
        },
        "EN14825_011": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.55",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "3.28",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.34",
          "5_3_0_0": "2.01"
        },
        "EN14825_013": {
          "4_1_0_0": "5.52",
          "5_1_0_0": "3.39",
          "4_2_0_0": "6.12",
          "5_2_0_0": "4.27",
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_1_0_0": "2.76",
          "5_1_0_0": "2.32",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.51"
        },
        "EN14825_015": {
          "4_1_0_0": "7.7",
          "5_1_0_0": "5.03",
          "4_2_0_0": "5.97",
          "5_2_0_0": "5.18",
          "4_3_0_0": "8.02",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_1_0_0": "4.23",
          "5_1_0_0": "4.02",
          "4_2_0_0": "3.69",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.36",
          "5_3_0_0": "4.15"
        },
        "EN14825_017": {
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "3",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.14"
        },
        "EN14825_018": {
          "4_1_0_0": "3.94",
          "5_1_0_0": "3.71",
          "4_2_0_0": "2.24",
          "5_2_0_0": "2.45",
          "4_3_0_0": "3.93",
          "5_3_0_0": "2.58"
        },
        "EN14825_019": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.59",
          "5_2_0_0": "1.4",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.48"
        },
        "EN14825_021": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.06",
          "5_1_0_0": "1.29",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "1.07",
          "5_3_0_0": "3.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1101",
          "5_1_0_0": "1741",
          "4_2_0_0": "3267",
          "5_2_0_0": "4461",
          "4_3_0_0": "2186",
          "5_3_0_0": "3613"
        },
        "EN14825_044": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "2.77"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.59"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_050": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "152",
          "0_2_0_0": "100",
          "0_3_0_0": "125"
        },
        "EN16147_003": {
          "0_1_0_0": "3.68",
          "0_2_0_0": "2.42",
          "0_3_0_0": "3.02"
        },
        "EN16147_004": {
          "0_1_0_0": "02:30",
          "0_2_0_0": "02:44",
          "0_3_0_0": "02:34"
        },
        "EN16147_005": {
          "0_1_0_0": "33",
          "0_2_0_0": "41",
          "0_3_0_0": "38"
        },
        "EN16147_006": {
          "0_1_0_0": "53.6",
          "0_2_0_0": "53.5",
          "0_3_0_0": "53.7"
        },
        "EN16147_007": {
          "0_1_0_0": "277",
          "0_2_0_0": "270",
          "0_3_0_0": "279"
        }
      }
    }
  ]
}