{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "5,000 kg",
    "Date": "13.06.2023",
    "Manufacturer": "Bosch Thermotechnik GmbH (Buderus)",
    "Modelname": "Buderus Logatherm WLW156-18/22/26/30 MB",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "WLW156-18 MB AR P3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "71",
          "5_1_0_0": "71",
          "4_2_0_0": "71",
          "5_2_0_0": "71",
          "4_3_0_0": "71",
          "5_3_0_0": "71"
        },
        "EN14511_2_001": {
          "4_10_0_0": "18.32",
          "5_10_0_0": "18.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.96",
          "5_10_0_0": "6.63"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.63",
          "5_10_0_0": "2.73"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "226",
          "5_1_0_0": "157",
          "4_2_0_0": "146",
          "5_2_0_0": "97",
          "4_3_0_0": "181",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_1_0_0": "17.67",
          "5_1_0_0": "18.07",
          "4_2_0_0": "17.76",
          "5_2_0_0": "18.38",
          "4_3_0_0": "17.99",
          "5_3_0_0": "17.67"
        },
        "EN14825_003": {
          "4_1_0_0": "5.74",
          "5_1_0_0": "4.00",
          "4_2_0_0": "3.73",
          "5_2_0_0": "2.50",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "11.21",
          "5_2_0_0": "11.13",
          "4_3_0_0": "15.90",
          "5_3_0_0": "15.61"
        },
        "EN14825_009": {
          "4_2_0_0": "3.09",
          "5_2_0_0": "1.98",
          "4_3_0_0": "2.85",
          "5_3_0_0": "1.72"
        },
        "EN14825_010": {
          "4_1_0_0": "17.67",
          "5_1_0_0": "18.07",
          "4_2_0_0": "6.64",
          "5_2_0_0": "6.65",
          "4_3_0_0": "9.66",
          "5_3_0_0": "9.59"
        },
        "EN14825_011": {
          "4_1_0_0": "3.53",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.50",
          "5_2_0_0": "3.44",
          "4_3_0_0": "4.59",
          "5_3_0_0": "3.32"
        },
        "EN14825_012": {
          "4_1_0_0": "11.36",
          "5_1_0_0": "11.62",
          "4_2_0_0": "4.77",
          "5_2_0_0": "4.66",
          "4_3_0_0": "6.56",
          "5_3_0_0": "6.37"
        },
        "EN14825_013": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.49",
          "4_2_0_0": "5.85",
          "5_2_0_0": "4.35",
          "4_3_0_0": "5.99",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "5.35",
          "4_2_0_0": "3.95",
          "5_2_0_0": "3.74",
          "4_3_0_0": "3.76",
          "5_3_0_0": "3.57"
        },
        "EN14825_015": {
          "4_1_0_0": "7.01",
          "5_1_0_0": "5.09",
          "4_2_0_0": "7.18",
          "5_2_0_0": "5.68",
          "4_3_0_0": "7.08",
          "5_3_0_0": "5.27"
        },
        "EN14825_016": {
          "4_1_0_0": "11.36",
          "5_1_0_0": "11.62",
          "4_2_0_0": "14.49",
          "5_2_0_0": "11.13",
          "4_3_0_0": "15.90",
          "5_3_0_0": "15.61"
        },
        "EN14825_017": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.49",
          "4_2_0_0": "2.42",
          "5_2_0_0": "1.98",
          "4_3_0_0": "2.85",
          "5_3_0_0": "1.72"
        },
        "EN14825_018": {
          "4_1_0_0": "17.67",
          "5_1_0_0": "18.07",
          "4_2_0_0": "13.14",
          "5_2_0_0": "13.56",
          "4_3_0_0": "17.99",
          "5_3_0_0": "15.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.53",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.67",
          "5_2_0_0": "1.21",
          "4_3_0_0": "2.49",
          "5_3_0_0": "1.17"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_1_0_0": "96",
          "5_1_0_0": "96",
          "4_2_0_0": "96",
          "5_2_0_0": "96",
          "4_3_0_0": "96",
          "5_3_0_0": "96"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.62",
          "5_2_0_0": "18.38",
          "4_3_0_0": "0.00",
          "5_3_0_0": "2.64"
        },
        "EN14825_029": {
          "4_1_0_0": "4116",
          "5_1_0_0": "6041",
          "4_2_0_0": "11740",
          "5_2_0_0": "18156",
          "4_3_0_0": "8086",
          "5_3_0_0": "11375"
        },
        "EN14825_044": {
          "4_2_0_0": "14.49",
          "5_2_0_0": "13.56"
        },
        "EN14825_045": {
          "4_2_0_0": "2.42",
          "5_2_0_0": "1.21"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    },
    {
      "title": "WLW156-22 MB AR P3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "73",
          "5_1_0_0": "73",
          "4_2_0_0": "73",
          "5_2_0_0": "73",
          "4_3_0_0": "73",
          "5_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "22.30",
          "5_10_0_0": "22.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.13",
          "5_10_0_0": "8.33"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "2.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "234",
          "5_1_0_0": "161",
          "4_2_0_0": "146",
          "5_2_0_0": "102",
          "4_3_0_0": "178",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "21.90",
          "5_1_0_0": "22.01",
          "4_2_0_0": "21.40",
          "5_2_0_0": "22.36",
          "4_3_0_0": "22.31",
          "5_3_0_0": "22.43"
        },
        "EN14825_003": {
          "4_1_0_0": "5.85",
          "5_1_0_0": "4.09",
          "4_2_0_0": "3.72",
          "5_2_0_0": "2.62",
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "13.30",
          "5_2_0_0": "13.53",
          "4_3_0_0": "19.72",
          "5_3_0_0": "19.82"
        },
        "EN14825_009": {
          "4_2_0_0": "3.12",
          "5_2_0_0": "2.07",
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.74"
        },
        "EN14825_010": {
          "4_1_0_0": "21.81",
          "5_1_0_0": "22.01",
          "4_2_0_0": "8.25",
          "5_2_0_0": "8.61",
          "4_3_0_0": "12.03",
          "5_3_0_0": "11.89"
        },
        "EN14825_011": {
          "4_1_0_0": "3.31",
          "5_1_0_0": "2.12",
          "4_2_0_0": "4.42",
          "5_2_0_0": "3.70",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_012": {
          "4_1_0_0": "14.08",
          "5_1_0_0": "14.15",
          "4_2_0_0": "5.45",
          "5_2_0_0": "5.21",
          "4_3_0_0": "8.00",
          "5_3_0_0": "7.97"
        },
        "EN14825_013": {
          "4_1_0_0": "5.20",
          "5_1_0_0": "3.50",
          "4_2_0_0": "5.87",
          "5_2_0_0": "4.49",
          "4_3_0_0": "6.29",
          "5_3_0_0": "4.66"
        },
        "EN14825_014": {
          "4_1_0_0": "6.44",
          "5_1_0_0": "6.38",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.74",
          "4_3_0_0": "3.79",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_1_0_0": "7.50",
          "5_1_0_0": "5.34",
          "4_2_0_0": "7.19",
          "5_2_0_0": "5.76",
          "4_3_0_0": "7.14",
          "5_3_0_0": "5.32"
        },
        "EN14825_016": {
          "4_1_0_0": "14.08",
          "5_1_0_0": "14.15",
          "4_2_0_0": "17.46",
          "5_2_0_0": "13.53",
          "4_3_0_0": "19.72",
          "5_3_0_0": "19.82"
        },
        "EN14825_017": {
          "4_1_0_0": "5.20",
          "5_1_0_0": "3.50",
          "4_2_0_0": "2.36",
          "5_2_0_0": "2.07",
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.74"
        },
        "EN14825_018": {
          "4_1_0_0": "21.81",
          "5_1_0_0": "22.01",
          "4_2_0_0": "13.27",
          "5_2_0_0": "13.78",
          "4_3_0_0": "20.33",
          "5_3_0_0": "13.81"
        },
        "EN14825_019": {
          "4_1_0_0": "3.31",
          "5_1_0_0": "2.12",
          "4_2_0_0": "1.69",
          "5_2_0_0": "1.24",
          "4_3_0_0": "2.35",
          "5_3_0_0": "1.08"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_1_0_0": "96",
          "5_1_0_0": "96",
          "4_2_0_0": "96",
          "5_2_0_0": "96",
          "4_3_0_0": "96",
          "5_3_0_0": "96"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.09",
          "5_1_0_0": "0.00",
          "4_2_0_0": "8.13",
          "5_2_0_0": "22.36",
          "4_3_0_0": "1.97",
          "5_3_0_0": "8.60"
        },
        "EN14825_029": {
          "4_1_0_0": "4945",
          "5_1_0_0": "7180",
          "4_2_0_0": "14179",
          "5_2_0_0": "21067",
          "4_3_0_0": "10180",
          "5_3_0_0": "14390"
        },
        "EN14825_044": {
          "4_2_0_0": "17.46",
          "5_2_0_0": "13.78"
        },
        "EN14825_045": {
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.24"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    },
    {
      "title": "WLW156-26 MB AR P3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14511_2_001": {
          "4_10_0_0": "26.30",
          "5_10_0_0": "26.06"
        },
        "EN14511_2_002": {
          "4_10_0_0": "6.50",
          "5_10_0_0": "10.72"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.05",
          "5_10_0_0": "2.43"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "231",
          "5_1_0_0": "168",
          "4_2_0_0": "143",
          "5_2_0_0": "101",
          "4_3_0_0": "177",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_1_0_0": "26.08",
          "5_1_0_0": "26.22",
          "4_2_0_0": "25.75",
          "5_2_0_0": "26.27",
          "4_3_0_0": "25.04",
          "5_3_0_0": "26.15"
        },
        "EN14825_003": {
          "4_1_0_0": "5.85",
          "5_1_0_0": "4.26",
          "4_2_0_0": "3.64",
          "5_2_0_0": "2.59",
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.14"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-12",
          "5_2_0_0": "-7",
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "15.91",
          "5_2_0_0": "15.90",
          "4_3_0_0": "22.12",
          "5_3_0_0": "20.64"
        },
        "EN14825_009": {
          "4_2_0_0": "3.10",
          "5_2_0_0": "2.10",
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.69"
        },
        "EN14825_010": {
          "4_1_0_0": "25.50",
          "5_1_0_0": "26.22",
          "4_2_0_0": "10.10",
          "5_2_0_0": "10.17",
          "4_3_0_0": "13.76",
          "5_3_0_0": "14.26"
        },
        "EN14825_011": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "1.99",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.58",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.12"
        },
        "EN14825_012": {
          "4_1_0_0": "16.77",
          "5_1_0_0": "16.86",
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.52",
          "4_3_0_0": "9.36",
          "5_3_0_0": "9.29"
        },
        "EN14825_013": {
          "4_1_0_0": "5.02",
          "5_1_0_0": "3.47",
          "4_2_0_0": "6.06",
          "5_2_0_0": "4.99",
          "4_3_0_0": "6.52",
          "5_3_0_0": "4.74"
        },
        "EN14825_014": {
          "4_1_0_0": "7.65",
          "5_1_0_0": "7.58",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.63",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.89"
        },
        "EN14825_015": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "5.94",
          "4_2_0_0": "7.13",
          "5_2_0_0": "5.68",
          "4_3_0_0": "7.35",
          "5_3_0_0": "5.48"
        },
        "EN14825_016": {
          "4_1_0_0": "16.77",
          "5_1_0_0": "16.86",
          "4_2_0_0": "18.97",
          "5_2_0_0": "15.90",
          "4_3_0_0": "22.12",
          "5_3_0_0": "22.11"
        },
        "EN14825_017": {
          "4_1_0_0": "5.02",
          "5_1_0_0": "3.47",
          "4_2_0_0": "2.36",
          "5_2_0_0": "2.10",
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.88"
        },
        "EN14825_018": {
          "4_1_0_0": "25.50",
          "5_1_0_0": "26.22",
          "4_2_0_0": "13.07",
          "5_2_0_0": "13.37",
          "4_3_0_0": "20.33",
          "5_3_0_0": "13.86"
        },
        "EN14825_019": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "1.99",
          "4_2_0_0": "1.67",
          "5_2_0_0": "1.20",
          "4_3_0_0": "2.35",
          "5_3_0_0": "1.08"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "20",
          "5_2_0_0": "20",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_1_0_0": "96",
          "5_1_0_0": "96",
          "4_2_0_0": "96",
          "5_2_0_0": "96",
          "4_3_0_0": "96",
          "5_3_0_0": "96"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.58",
          "5_1_0_0": "0.00",
          "4_2_0_0": "12.68",
          "5_2_0_0": "26.27",
          "4_3_0_0": "4.68",
          "5_3_0_0": "12.28"
        },
        "EN14825_029": {
          "4_1_0_0": "5959",
          "5_1_0_0": "8218",
          "4_2_0_0": "17421",
          "5_2_0_0": "24967",
          "4_3_0_0": "11489",
          "5_3_0_0": "17204"
        },
        "EN14825_044": {
          "4_2_0_0": "18.95",
          "5_2_0_0": "13.37"
        },
        "EN14825_045": {
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.20"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    },
    {
      "title": "WLW156-30 MB AR P3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "77",
          "5_1_0_0": "77",
          "4_2_0_0": "77",
          "5_2_0_0": "77",
          "4_3_0_0": "77",
          "5_3_0_0": "77"
        },
        "EN14511_2_001": {
          "4_10_0_0": "29.93",
          "5_10_0_0": "29.68"
        },
        "EN14511_2_002": {
          "4_10_0_0": "8.02",
          "5_10_0_0": "12.97"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.73",
          "5_10_0_0": "2.29"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "213",
          "5_1_0_0": "163",
          "4_2_0_0": "138",
          "5_2_0_0": "100",
          "4_3_0_0": "165",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_1_0_0": "30.44",
          "5_1_0_0": "29.73",
          "4_2_0_0": "29.13",
          "5_2_0_0": "30.41",
          "4_3_0_0": "29.18",
          "5_3_0_0": "29.69"
        },
        "EN14825_003": {
          "4_1_0_0": "5.39",
          "5_1_0_0": "4.15",
          "4_2_0_0": "3.52",
          "5_2_0_0": "2.56",
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.14"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-10",
          "5_2_0_0": "-7",
          "4_3_0_0": "-5",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "18.49",
          "5_2_0_0": "18.40",
          "4_3_0_0": "21.90",
          "5_3_0_0": "20.11"
        },
        "EN14825_009": {
          "4_2_0_0": "3.07",
          "5_2_0_0": "2.10",
          "4_3_0_0": "2.54",
          "5_3_0_0": "1.63"
        },
        "EN14825_010": {
          "4_1_0_0": "26.29",
          "5_1_0_0": "26.41",
          "4_2_0_0": "11.88",
          "5_2_0_0": "11.22",
          "4_3_0_0": "16.16",
          "5_3_0_0": "16.49"
        },
        "EN14825_011": {
          "4_1_0_0": "2.94",
          "5_1_0_0": "1.99",
          "4_2_0_0": "4.42",
          "5_2_0_0": "3.51",
          "4_3_0_0": "4.16",
          "5_3_0_0": "3.09"
        },
        "EN14825_012": {
          "4_1_0_0": "19.57",
          "5_1_0_0": "19.11",
          "4_2_0_0": "7.53",
          "5_2_0_0": "7.42",
          "4_3_0_0": "10.64",
          "5_3_0_0": "10.50"
        },
        "EN14825_013": {
          "4_1_0_0": "4.75",
          "5_1_0_0": "3.37",
          "4_2_0_0": "6.15",
          "5_2_0_0": "5.18",
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.75"
        },
        "EN14825_014": {
          "4_1_0_0": "8.90",
          "5_1_0_0": "8.92",
          "4_2_0_0": "4.11",
          "5_2_0_0": "3.64",
          "4_3_0_0": "4.54",
          "5_3_0_0": "4.64"
        },
        "EN14825_015": {
          "4_1_0_0": "7.53",
          "5_1_0_0": "6.09",
          "4_2_0_0": "6.87",
          "5_2_0_0": "5.73",
          "4_3_0_0": "7.72",
          "5_3_0_0": "5.91"
        },
        "EN14825_016": {
          "4_1_0_0": "19.57",
          "5_1_0_0": "19.11",
          "4_2_0_0": "19.93",
          "5_2_0_0": "18.40",
          "4_3_0_0": "23.51",
          "5_3_0_0": "23.97"
        },
        "EN14825_017": {
          "4_1_0_0": "4.75",
          "5_1_0_0": "3.37",
          "4_2_0_0": "2.44",
          "5_2_0_0": "2.10",
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.02"
        },
        "EN14825_018": {
          "4_1_0_0": "26.29",
          "5_1_0_0": "26.41",
          "4_2_0_0": "13.17",
          "5_2_0_0": "13.06",
          "4_3_0_0": "20.37",
          "5_3_0_0": "13.82"
        },
        "EN14825_019": {
          "4_1_0_0": "2.94",
          "5_1_0_0": "1.99",
          "4_2_0_0": "1.67",
          "5_2_0_0": "1.18",
          "4_3_0_0": "2.35",
          "5_3_0_0": "1.07"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_1_0_0": "96",
          "5_1_0_0": "96",
          "4_2_0_0": "96",
          "5_2_0_0": "96",
          "4_3_0_0": "96",
          "5_3_0_0": "96"
        },
        "EN14825_025": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "4.15",
          "5_1_0_0": "3.32",
          "4_2_0_0": "15.96",
          "5_2_0_0": "30.41",
          "4_3_0_0": "8.75",
          "5_3_0_0": "15.86"
        },
        "EN14825_029": {
          "4_1_0_0": "7540",
          "5_1_0_0": "9580",
          "4_2_0_0": "20390",
          "5_2_0_0": "29238",
          "4_3_0_0": "14165",
          "5_3_0_0": "19316.17"
        },
        "EN14825_044": {
          "4_2_0_0": "18.61",
          "5_2_0_0": "13.06"
        },
        "EN14825_045": {
          "4_2_0_0": "2.24",
          "5_2_0_0": "1.18"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90"
        }
      }
    }
  ]
}