{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "1,750 kg",
    "Date": "18.07.2017",
    "Manufacturer": "Bosch Thermotechnik GmbH (Buderus)",
    "Modelname": "Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Buderus Hybrid-Set WLW196i-6 A H",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.03",
          "5_10_0_0": "7.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.4",
          "5_10_0_0": "2.82"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.76",
          "5_10_0_0": "2.62"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "210",
          "5_1_0_0": "164",
          "4_2_0_0": "152",
          "5_2_0_0": "122",
          "4_3_0_0": "169",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "6.54",
          "5_1_0_0": "6.10",
          "4_2_0_0": "5.35",
          "5_2_0_0": "5.29",
          "4_3_0_0": "5.39",
          "5_3_0_0": "6.25"
        },
        "EN14825_003": {
          "4_1_0_0": "5.31",
          "5_1_0_0": "4.16",
          "4_2_0_0": "3.87",
          "5_2_0_0": "3.13",
          "4_3_0_0": "4.31",
          "5_3_0_0": "3.4"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.19",
          "5_2_0_0": "3.21",
          "4_3_0_0": "4.55",
          "5_3_0_0": "5.53"
        },
        "EN14825_009": {
          "4_2_0_0": "3.32",
          "5_2_0_0": "2.52",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.02"
        },
        "EN14825_010": {
          "4_1_0_0": "6.54",
          "5_1_0_0": "6.1",
          "4_2_0_0": "1.18",
          "5_2_0_0": "1.78",
          "4_3_0_0": "2.63",
          "5_3_0_0": "3.53"
        },
        "EN14825_011": {
          "4_1_0_0": "3.04",
          "5_1_0_0": "2.33",
          "4_2_0_0": "4.59",
          "5_2_0_0": "3.71",
          "4_3_0_0": "4.34",
          "5_3_0_0": "3.31"
        },
        "EN14825_012": {
          "4_1_0_0": "4.02",
          "5_1_0_0": "4.07",
          "4_2_0_0": "1.18",
          "5_2_0_0": "2.13",
          "4_3_0_0": "1.75",
          "5_3_0_0": "2.13"
        },
        "EN14825_013": {
          "4_1_0_0": "5.03",
          "5_1_0_0": "3.47",
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.01",
          "4_3_0_0": "5.24",
          "5_3_0_0": "4.55"
        },
        "EN14825_014": {
          "4_1_0_0": "1.77",
          "5_1_0_0": "2.49",
          "4_2_0_0": "1.36",
          "5_2_0_0": "2.58",
          "4_3_0_0": "1.36",
          "5_3_0_0": "2.54"
        },
        "EN14825_015": {
          "4_1_0_0": "6.36",
          "5_1_0_0": "5.71",
          "4_2_0_0": "6.19",
          "5_2_0_0": "6.89",
          "4_3_0_0": "6.25",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_1_0_0": "6.54",
          "5_1_0_0": "6.1",
          "4_2_0_0": "4.39",
          "5_2_0_0": "4.32",
          "4_3_0_0": "5.39",
          "5_3_0_0": "5.53"
        },
        "EN14825_017": {
          "4_1_0_0": "3.04",
          "5_1_0_0": "2.33",
          "4_2_0_0": "2.31",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.56",
          "5_3_0_0": "2.02"
        },
        "EN14825_018": {
          "4_1_0_0": "6.54",
          "5_1_0_0": "6.1",
          "4_2_0_0": "4.07",
          "5_2_0_0": "1.77",
          "4_3_0_0": "5.39",
          "5_3_0_0": "4.61"
        },
        "EN14825_019": {
          "4_1_0_0": "3.04",
          "5_1_0_0": "2.33",
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.54",
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.93"
        },
        "EN14825_022": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_024": {
          "4_1_0_0": "6",
          "5_1_0_0": "6",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.28",
          "5_2_0_0": "3.52",
          "4_3_0_0": "0",
          "5_3_0_0": "1.6"
        },
        "EN14825_029": {
          "4_1_0_0": "1645",
          "5_1_0_0": "1957",
          "4_2_0_0": "3405",
          "5_2_0_0": "4162",
          "4_3_0_0": "2586",
          "5_3_0_0": "3800"
        },
        "EN14825_047": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "0.950",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "0.950",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.940",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.940"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 ARB",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.43",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.27",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "261",
          "5_1_0_0": "175",
          "4_2_0_0": "178",
          "5_2_0_0": "130",
          "4_3_0_0": "202",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_003": {
          "4_1_0_0": "6.59",
          "5_1_0_0": "4.45",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.32",
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.61",
          "5_2_0_0": "2.72",
          "4_3_0_0": "3.08",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.57"
        },
        "EN14825_011": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "4.09",
          "5_1_0_0": "3.77",
          "4_2_0_0": "1.19",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.86",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.54",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.77",
          "5_1_0_0": "5.94",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.38",
          "5_3_0_0": "6.14"
        },
        "EN14825_016": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.45",
          "5_2_0_0": "4.20",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_017": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.75",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.39",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_019": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1270",
          "5_1_0_0": "1683",
          "4_2_0_0": "2781",
          "5_2_0_0": "3575",
          "4_3_0_0": "2190",
          "5_3_0_0": "2580"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.68",
          "5_2_0_0": "1.97"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 ARE",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.43",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.27",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "261",
          "5_1_0_0": "175",
          "4_2_0_0": "178",
          "5_2_0_0": "130",
          "4_3_0_0": "202",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_003": {
          "4_1_0_0": "6.59",
          "5_1_0_0": "4.45",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.32",
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.61",
          "5_2_0_0": "2.72",
          "4_3_0_0": "3.08",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.57"
        },
        "EN14825_011": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "4.09",
          "5_1_0_0": "3.77",
          "4_2_0_0": "1.19",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.86",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.54",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.77",
          "5_1_0_0": "5.94",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.38",
          "5_3_0_0": "6.14"
        },
        "EN14825_016": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.45",
          "5_2_0_0": "4.20",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_017": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.75",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.39",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_019": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1270",
          "5_1_0_0": "1683",
          "4_2_0_0": "2781",
          "5_2_0_0": "3575",
          "4_3_0_0": "2190",
          "5_3_0_0": "2580"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.68",
          "5_2_0_0": "1.97"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 ART190",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.43",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.27",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "261",
          "5_1_0_0": "175",
          "4_2_0_0": "178",
          "5_2_0_0": "130",
          "4_3_0_0": "202",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_003": {
          "4_1_0_0": "6.59",
          "5_1_0_0": "4.45",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.32",
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.61",
          "5_2_0_0": "2.72",
          "4_3_0_0": "3.08",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.57"
        },
        "EN14825_011": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "4.09",
          "5_1_0_0": "3.77",
          "4_2_0_0": "1.19",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.86",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.54",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.77",
          "5_1_0_0": "5.94",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.38",
          "5_3_0_0": "6.14"
        },
        "EN14825_016": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.45",
          "5_2_0_0": "4.20",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_017": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.75",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.39",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_019": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1270",
          "5_1_0_0": "1683",
          "4_2_0_0": "2781",
          "5_2_0_0": "3575",
          "4_3_0_0": "2190",
          "5_3_0_0": "2580"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.68",
          "5_2_0_0": "1.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "119",
          "0_2_0_0": "97",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.79",
          "0_2_0_0": "2.26",
          "0_3_0_0": "2.48"
        },
        "EN16147_004": {
          "0_1_0_0": "02:31",
          "0_2_0_0": "04:04",
          "0_3_0_0": "03:14"
        },
        "EN16147_005": {
          "0_1_0_0": "45.0",
          "0_2_0_0": "64.0",
          "0_3_0_0": "51.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.1",
          "0_3_0_0": "54.3"
        },
        "EN16147_007": {
          "0_1_0_0": "271",
          "0_2_0_0": "271",
          "0_3_0_0": "273"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 ARTP120",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_2_0_0": "49",
          "5_2_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.28",
          "5_10_0_0": "2.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.46",
          "5_10_0_0": "0.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.96",
          "5_10_0_0": "2.68"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "241",
          "5_1_0_0": "167",
          "4_2_0_0": "167",
          "5_2_0_0": "125",
          "4_3_0_0": "189",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_003": {
          "4_1_0_0": "6.11",
          "5_1_0_0": "4.25",
          "4_2_0_0": "4.26",
          "5_2_0_0": "3.20",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.50"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.49",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.57"
        },
        "EN14825_011": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "5.32",
          "5_2_0_0": "4.05",
          "4_3_0_0": "4.74",
          "5_3_0_0": "3.55"
        },
        "EN14825_012": {
          "4_1_0_0": "4.09",
          "5_1_0_0": "3.77",
          "4_2_0_0": "1.19",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.41",
          "5_1_0_0": "3.76",
          "4_2_0_0": "6.54",
          "5_2_0_0": "4.78",
          "4_3_0_0": "6.41",
          "5_3_0_0": "4.47"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.54",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "7.85",
          "5_1_0_0": "5.64",
          "4_2_0_0": "7.19",
          "5_2_0_0": "6.16",
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.82"
        },
        "EN14825_016": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.45",
          "5_2_0_0": "4.20",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_017": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.73",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.39",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_019": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.20",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.87"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1371",
          "5_1_0_0": "1762",
          "4_2_0_0": "2956",
          "5_2_0_0": "3715",
          "4_3_0_0": "2335",
          "5_3_0_0": "2689"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "3.89"
        },
        "EN14825_045": {
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.94"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 ARTS185",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "47",
          "5_1_0_0": "47",
          "4_2_0_0": "47",
          "5_2_0_0": "47",
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.43",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.27",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "261",
          "5_1_0_0": "175",
          "4_2_0_0": "178",
          "5_2_0_0": "130",
          "4_3_0_0": "202",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_003": {
          "4_1_0_0": "6.59",
          "5_1_0_0": "4.45",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.32",
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.61",
          "5_2_0_0": "2.72",
          "4_3_0_0": "3.08",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.57"
        },
        "EN14825_011": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "4.09",
          "5_1_0_0": "3.77",
          "4_2_0_0": "1.19",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.86",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.54",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.77",
          "5_1_0_0": "5.94",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.38",
          "5_3_0_0": "6.14"
        },
        "EN14825_016": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.45",
          "5_2_0_0": "4.20",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_017": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.75",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "6.27",
          "5_1_0_0": "5.60",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.39",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.56"
        },
        "EN14825_019": {
          "4_1_0_0": "3.05",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1270",
          "5_1_0_0": "1683",
          "4_2_0_0": "2781",
          "5_2_0_0": "3575",
          "4_3_0_0": "2190",
          "5_3_0_0": "2580"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.68",
          "5_2_0_0": "1.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "109",
          "0_2_0_0": "95",
          "0_3_0_0": "103"
        },
        "EN16147_003": {
          "0_1_0_0": "2.58",
          "0_2_0_0": "2.21",
          "0_3_0_0": "2.43"
        },
        "EN16147_004": {
          "0_1_0_0": "02:34",
          "0_2_0_0": "04:09",
          "0_3_0_0": "03:18"
        },
        "EN16147_005": {
          "0_1_0_0": "47.0",
          "0_2_0_0": "73.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.8",
          "0_2_0_0": "51.2",
          "0_3_0_0": "53.2"
        },
        "EN16147_007": {
          "0_1_0_0": "257",
          "0_2_0_0": "259",
          "0_3_0_0": "263"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 IRB",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.46",
          "5_10_0_0": "0.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.96",
          "5_10_0_0": "2.67"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "255",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "128",
          "4_3_0_0": "184",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.45",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.28",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-16",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.72",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.38"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "4.26",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "3.39",
          "5_1_0_0": "3.55",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.62",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.43"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.42",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.45",
          "5_1_0_0": "5.56",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.06",
          "5_3_0_0": "5.56"
        },
        "EN14825_016": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.89",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.09",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.07",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1195",
          "5_1_0_0": "1631",
          "4_2_0_0": "3040",
          "5_2_0_0": "3621",
          "4_3_0_0": "2289",
          "5_3_0_0": "2431"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.97"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 IRE",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.46",
          "5_10_0_0": "0.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.96",
          "5_10_0_0": "2.67"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "255",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "128",
          "4_3_0_0": "184",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.45",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.28",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-16",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.72",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.38"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "4.26",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "3.39",
          "5_1_0_0": "3.55",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.62",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.43"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.42",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.45",
          "5_1_0_0": "5.56",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.06",
          "5_3_0_0": "5.56"
        },
        "EN14825_016": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.89",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.09",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.07",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1195",
          "5_1_0_0": "1631",
          "4_2_0_0": "3040",
          "5_2_0_0": "3621",
          "4_3_0_0": "2289",
          "5_3_0_0": "2431"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.97"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 IRT190",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.46",
          "5_10_0_0": "0.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.96",
          "5_10_0_0": "2.67"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "255",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "128",
          "4_3_0_0": "184",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.45",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.28",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-16",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.72",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.38"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "4.26",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "3.39",
          "5_1_0_0": "3.55",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.62",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.43"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.42",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.45",
          "5_1_0_0": "5.56",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.06",
          "5_3_0_0": "5.56"
        },
        "EN14825_016": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.89",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.09",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.07",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1195",
          "5_1_0_0": "1631",
          "4_2_0_0": "3040",
          "5_2_0_0": "3621",
          "4_3_0_0": "2289",
          "5_3_0_0": "2431"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "119",
          "0_2_0_0": "97",
          "0_3_0_0": "106"
        },
        "EN16147_003": {
          "0_1_0_0": "2.80",
          "0_2_0_0": "2.26",
          "0_3_0_0": "2.48"
        },
        "EN16147_004": {
          "0_1_0_0": "02:31",
          "0_2_0_0": "04:04",
          "0_3_0_0": "03:14"
        },
        "EN16147_005": {
          "0_1_0_0": "45.0",
          "0_2_0_0": "64.0",
          "0_3_0_0": "51.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.2",
          "0_2_0_0": "53.1",
          "0_3_0_0": "54.3"
        },
        "EN16147_007": {
          "0_1_0_0": "271",
          "0_2_0_0": "271",
          "0_3_0_0": "273"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 IRTP120",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.49",
          "5_10_0_0": "0.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.69",
          "5_10_0_0": "2.59"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "156",
          "4_2_0_0": "158",
          "5_2_0_0": "122",
          "4_3_0_0": "173",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.17",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.00",
          "5_1_0_0": "3.98",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.14",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-16",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.07",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.87",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.38"
        },
        "EN14825_011": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.06",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.05",
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "3.39",
          "5_1_0_0": "3.55",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.39",
          "5_1_0_0": "3.53",
          "4_2_0_0": "6.53",
          "5_2_0_0": "4.79",
          "4_3_0_0": "6.40",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.42",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "7.60",
          "5_1_0_0": "5.29",
          "4_2_0_0": "7.20",
          "5_2_0_0": "6.16",
          "4_3_0_0": "7.13",
          "5_3_0_0": "5.35"
        },
        "EN14825_016": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.93",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_017": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.06",
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.73",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.88"
        },
        "EN14825_018": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.09",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_019": {
          "4_1_0_0": "2.83",
          "5_1_0_0": "2.06",
          "4_2_0_0": "2.03",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.88"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1285",
          "5_1_0_0": "1704",
          "4_2_0_0": "3222",
          "5_2_0_0": "3787",
          "4_3_0_0": "2421",
          "5_3_0_0": "2525"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "3.89"
        },
        "EN14825_045": {
          "4_2_0_0": "2.38",
          "5_2_0_0": "1.94"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-6 IRTS185",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.29",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.46",
          "5_10_0_0": "0.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.96",
          "5_10_0_0": "2.67"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "255",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "128",
          "4_3_0_0": "184",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.45",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.28",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-16",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.72",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.91",
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.38"
        },
        "EN14825_011": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.24",
          "4_3_0_0": "4.26",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_1_0_0": "3.39",
          "5_1_0_0": "3.55",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.15",
          "4_3_0_0": "1.84",
          "5_3_0_0": "2.11"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.62",
          "4_2_0_0": "7.41",
          "5_2_0_0": "5.03",
          "4_3_0_0": "6.99",
          "5_3_0_0": "4.43"
        },
        "EN14825_014": {
          "4_1_0_0": "1.79",
          "5_1_0_0": "2.42",
          "4_2_0_0": "1.31",
          "5_2_0_0": "2.61",
          "4_3_0_0": "1.33",
          "5_3_0_0": "2.56"
        },
        "EN14825_015": {
          "4_1_0_0": "8.45",
          "5_1_0_0": "5.56",
          "4_2_0_0": "8.16",
          "5_2_0_0": "6.52",
          "4_3_0_0": "8.06",
          "5_3_0_0": "5.56"
        },
        "EN14825_016": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "4.45",
          "5_2_0_0": "3.89",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_017": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "5.08",
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.09",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.20"
        },
        "EN14825_019": {
          "4_1_0_0": "2.91",
          "5_1_0_0": "2.09",
          "4_2_0_0": "2.07",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.64",
          "5_3_0_0": "1.89"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.27",
          "5_2_0_0": "4.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1195",
          "5_1_0_0": "1631",
          "4_2_0_0": "3040",
          "5_2_0_0": "3621",
          "4_3_0_0": "2289",
          "5_3_0_0": "2431"
        },
        "EN14825_044": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "1.97"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "109",
          "0_2_0_0": "95",
          "0_3_0_0": "103"
        },
        "EN16147_003": {
          "0_1_0_0": "2.58",
          "0_2_0_0": "2.21",
          "0_3_0_0": "2.43"
        },
        "EN16147_004": {
          "0_1_0_0": "02:34",
          "0_2_0_0": "04:09",
          "0_3_0_0": "03:18"
        },
        "EN16147_005": {
          "0_1_0_0": "47.0",
          "0_2_0_0": "73.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.8",
          "0_2_0_0": "51.8",
          "0_3_0_0": "53.2"
        },
        "EN16147_007": {
          "0_1_0_0": "257",
          "0_2_0_0": "259",
          "0_3_0_0": "263"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-4 ARB S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.82",
          "5_10_0_0": "1.78"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.56",
          "5_10_0_0": "0.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.57"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "118",
          "4_3_0_0": "196",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.40",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.03",
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.40"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.29",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.93"
        },
        "EN14825_009": {
          "4_2_0_0": "3.64",
          "5_2_0_0": "2.52",
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "1.49",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.41"
        },
        "EN14825_011": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "5.22",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "3.56",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.08",
          "4_3_0_0": "1.51",
          "5_3_0_0": "2.06"
        },
        "EN14825_013": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.57",
          "4_2_0_0": "6.44",
          "5_2_0_0": "4.68",
          "4_3_0_0": "6.40",
          "5_3_0_0": "4.41"
        },
        "EN14825_014": {
          "4_1_0_0": "1.71",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.24",
          "5_2_0_0": "2.48",
          "4_3_0_0": "1.27",
          "5_3_0_0": "2.45"
        },
        "EN14825_015": {
          "4_1_0_0": "8.06",
          "5_1_0_0": "5.53",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.02",
          "4_3_0_0": "7.53",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_017": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_018": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_019": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.11",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1211",
          "5_1_0_0": "1736",
          "4_2_0_0": "2482",
          "5_2_0_0": "3252",
          "4_3_0_0": "1975",
          "5_3_0_0": "2724"
        },
        "EN14825_044": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53"
        },
        "EN14825_045": {
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-4 ARE S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.82",
          "5_10_0_0": "1.78"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.56",
          "5_10_0_0": "0.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.57"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "118",
          "4_3_0_0": "196",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.40",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.03",
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.40"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.29",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.93"
        },
        "EN14825_009": {
          "4_2_0_0": "3.64",
          "5_2_0_0": "2.52",
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "1.49",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.41"
        },
        "EN14825_011": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "5.22",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "3.56",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.08",
          "4_3_0_0": "1.51",
          "5_3_0_0": "2.06"
        },
        "EN14825_013": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.57",
          "4_2_0_0": "6.44",
          "5_2_0_0": "4.68",
          "4_3_0_0": "6.40",
          "5_3_0_0": "4.41"
        },
        "EN14825_014": {
          "4_1_0_0": "1.71",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.24",
          "5_2_0_0": "2.48",
          "4_3_0_0": "1.27",
          "5_3_0_0": "2.45"
        },
        "EN14825_015": {
          "4_1_0_0": "8.06",
          "5_1_0_0": "5.53",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.02",
          "4_3_0_0": "7.53",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_017": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_018": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_019": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.11",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1211",
          "5_1_0_0": "1736",
          "4_2_0_0": "2482",
          "5_2_0_0": "3252",
          "4_3_0_0": "1975",
          "5_3_0_0": "2724"
        },
        "EN14825_044": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53"
        },
        "EN14825_045": {
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-4 ART190 S+",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.82",
          "5_10_0_0": "1.78"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.56",
          "5_10_0_0": "0.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.57"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "118",
          "4_3_0_0": "196",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.40",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.03",
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.40"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.29",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.93"
        },
        "EN14825_009": {
          "4_2_0_0": "3.64",
          "5_2_0_0": "2.52",
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "1.49",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.41"
        },
        "EN14825_011": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "5.22",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "3.56",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.08",
          "4_3_0_0": "1.51",
          "5_3_0_0": "2.06"
        },
        "EN14825_013": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.57",
          "4_2_0_0": "6.44",
          "5_2_0_0": "4.68",
          "4_3_0_0": "6.40",
          "5_3_0_0": "4.41"
        },
        "EN14825_014": {
          "4_1_0_0": "1.71",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.24",
          "5_2_0_0": "2.48",
          "4_3_0_0": "1.27",
          "5_3_0_0": "2.45"
        },
        "EN14825_015": {
          "4_1_0_0": "8.06",
          "5_1_0_0": "5.53",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.02",
          "4_3_0_0": "7.53",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_017": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_018": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_019": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.11",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1211",
          "5_1_0_0": "1736",
          "4_2_0_0": "2482",
          "5_2_0_0": "3252",
          "4_3_0_0": "1975",
          "5_3_0_0": "2724"
        },
        "EN14825_044": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "1.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "119",
          "0_2_0_0": "84",
          "0_3_0_0": "100"
        },
        "EN16147_003": {
          "0_1_0_0": "2.80",
          "0_2_0_0": "1.96",
          "0_3_0_0": "2.36"
        },
        "EN16147_004": {
          "0_1_0_0": "02:49",
          "0_2_0_0": "04:11",
          "0_3_0_0": "03:34"
        },
        "EN16147_005": {
          "0_1_0_0": "47.0",
          "0_2_0_0": "66.0",
          "0_3_0_0": "52.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.1",
          "0_2_0_0": "53.0",
          "0_3_0_0": "53.5"
        },
        "EN16147_007": {
          "0_1_0_0": "261",
          "0_2_0_0": "279",
          "0_3_0_0": "271"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-4 ARTP120 S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_2_0_0": "49",
          "5_2_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.82",
          "5_10_0_0": "1.78"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.59",
          "5_10_0_0": "0.71"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.76",
          "5_10_0_0": "2.49"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "223",
          "5_1_0_0": "158",
          "4_2_0_0": "157",
          "5_2_0_0": "113",
          "4_3_0_0": "183",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.40",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_003": {
          "4_1_0_0": "5.65",
          "5_1_0_0": "4.01",
          "4_2_0_0": "4.00",
          "5_2_0_0": "2.90",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.29",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.94"
        },
        "EN14825_009": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.46",
          "4_3_0_0": "3.02",
          "5_3_0_0": "2.08"
        },
        "EN14825_010": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "1.49",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.41"
        },
        "EN14825_011": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.07",
          "4_2_0_0": "4.84",
          "5_2_0_0": "3.65",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "3.56",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.08",
          "4_3_0_0": "1.51",
          "5_3_0_0": "2.06"
        },
        "EN14825_013": {
          "4_1_0_0": "4.91",
          "5_1_0_0": "3.48",
          "4_2_0_0": "5.73",
          "5_2_0_0": "4.46",
          "4_3_0_0": "5.85",
          "5_3_0_0": "4.21"
        },
        "EN14825_014": {
          "4_1_0_0": "1.71",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.24",
          "5_2_0_0": "2.48",
          "4_3_0_0": "1.27",
          "5_3_0_0": "2.45"
        },
        "EN14825_015": {
          "4_1_0_0": "7.26",
          "5_1_0_0": "5.26",
          "4_2_0_0": "6.26",
          "5_2_0_0": "5.71",
          "4_3_0_0": "6.67",
          "5_3_0_0": "5.47"
        },
        "EN14825_016": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_017": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.07",
          "4_2_0_0": "2.24",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.62",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_019": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.07",
          "4_2_0_0": "2.07",
          "5_2_0_0": "1.54",
          "4_3_0_0": "2.62",
          "5_3_0_0": "1.80"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1301",
          "5_1_0_0": "1797",
          "4_2_0_0": "2650",
          "5_2_0_0": "3405",
          "4_3_0_0": "2112",
          "5_3_0_0": "2843"
        },
        "EN14825_044": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53"
        },
        "EN14825_045": {
          "4_2_0_0": "2.24",
          "5_2_0_0": "1.62"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-4 ARTS185 S+",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.82",
          "5_10_0_0": "1.78"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.56",
          "5_10_0_0": "0.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.57"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "240",
          "5_1_0_0": "163",
          "4_2_0_0": "168",
          "5_2_0_0": "118",
          "4_3_0_0": "196",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.40",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_003": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.16",
          "4_2_0_0": "4.27",
          "5_2_0_0": "3.03",
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.40"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.29",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.93"
        },
        "EN14825_009": {
          "4_2_0_0": "3.64",
          "5_2_0_0": "2.52",
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "1.49",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.41"
        },
        "EN14825_011": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "5.22",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.36"
        },
        "EN14825_012": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "3.56",
          "4_2_0_0": "1.14",
          "5_2_0_0": "2.08",
          "4_3_0_0": "1.51",
          "5_3_0_0": "2.06"
        },
        "EN14825_013": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.57",
          "4_2_0_0": "6.44",
          "5_2_0_0": "4.68",
          "4_3_0_0": "6.40",
          "5_3_0_0": "4.41"
        },
        "EN14825_014": {
          "4_1_0_0": "1.71",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.24",
          "5_2_0_0": "2.48",
          "4_3_0_0": "1.27",
          "5_3_0_0": "2.45"
        },
        "EN14825_015": {
          "4_1_0_0": "8.06",
          "5_1_0_0": "5.53",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.02",
          "4_3_0_0": "7.53",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.75",
          "5_2_0_0": "3.53",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_017": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_018": {
          "4_1_0_0": "5.48",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.39",
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.49"
        },
        "EN14825_019": {
          "4_1_0_0": "3.03",
          "5_1_0_0": "2.10",
          "4_2_0_0": "2.11",
          "5_2_0_0": "1.56",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.82"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_2_0_0": "22",
          "5_2_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.30",
          "5_2_0_0": "4.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1211",
          "5_1_0_0": "1736",
          "4_2_0_0": "2482",
          "5_2_0_0": "3252",
          "4_3_0_0": "1975",
          "5_3_0_0": "2724"
        },
        "EN14825_044": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "1.64"
        },
        "EN14825_045": {
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.64"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "110",
          "0_2_0_0": "80",
          "0_3_0_0": "98"
        },
        "EN16147_003": {
          "0_1_0_0": "2.58",
          "0_2_0_0": "1.88",
          "0_3_0_0": "2.31"
        },
        "EN16147_004": {
          "0_1_0_0": "02:45",
          "0_2_0_0": "04:05",
          "0_3_0_0": "03:12"
        },
        "EN16147_005": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "67.0",
          "0_3_0_0": "54.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.7",
          "0_2_0_0": "51.7",
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_1_0_0": "247",
          "0_2_0_0": "259",
          "0_3_0_0": "261"
        }
      }
    }
  ]
}