{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,350 kg",
    "Date": "18.07.2017",
    "Manufacturer": "Bosch Thermotechnik GmbH (Buderus)",
    "Modelname": "Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Buderus Hybrid-Set WLW196i-6 A H S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.47",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.73",
          "5_10_0_0": "1.14"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.76",
          "5_10_0_0": "2.53"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "225",
          "5_1_0_0": "156",
          "4_2_0_0": "160",
          "5_2_0_0": "115",
          "4_3_0_0": "182",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_1_0_0": "7.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.50",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.90"
        },
        "EN14825_003": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.97",
          "4_2_0_0": "4.06",
          "5_2_0_0": "2.94",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.30"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.64",
          "5_2_0_0": "3.29",
          "4_3_0_0": "5.46",
          "5_3_0_0": "5.07"
        },
        "EN14825_009": {
          "4_2_0_0": "3.19",
          "5_2_0_0": "2.23",
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "6.57",
          "5_1_0_0": "7.31",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.24",
          "4_3_0_0": "3.29",
          "5_3_0_0": "2.95"
        },
        "EN14825_011": {
          "4_1_0_0": "3.57",
          "5_1_0_0": "2.15",
          "4_2_0_0": "4.91",
          "5_2_0_0": "3.47",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_1_0_0": "4.67",
          "5_1_0_0": "5.00",
          "4_2_0_0": "1.35",
          "5_2_0_0": "2.71",
          "4_3_0_0": "2.01",
          "5_3_0_0": "2.55"
        },
        "EN14825_013": {
          "4_1_0_0": "5.14",
          "5_1_0_0": "3.31",
          "4_2_0_0": "5.91",
          "5_2_0_0": "4.60",
          "4_3_0_0": "6.01",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_1_0_0": "2.03",
          "5_1_0_0": "3.29",
          "4_2_0_0": "2.02",
          "5_2_0_0": "3.32",
          "4_3_0_0": "1.55",
          "5_3_0_0": "3.06"
        },
        "EN14825_015": {
          "4_1_0_0": "6.97",
          "5_1_0_0": "5.44",
          "4_2_0_0": "6.74",
          "5_2_0_0": "5.73",
          "4_3_0_0": "6.99",
          "5_3_0_0": "5.54"
        },
        "EN14825_016": {
          "4_1_0_0": "6.57",
          "5_1_0_0": "7.31",
          "4_2_0_0": "4.95",
          "5_2_0_0": "4.68",
          "4_3_0_0": "5.76",
          "5_3_0_0": "5.07"
        },
        "EN14825_017": {
          "4_1_0_0": "3.57",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.10",
          "4_3_0_0": "2.57",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_1_0_0": "6.57",
          "5_1_0_0": "7.31",
          "4_2_0_0": "4.59",
          "5_2_0_0": "2.68",
          "4_3_0_0": "5.76",
          "5_3_0_0": "5.38"
        },
        "EN14825_019": {
          "4_1_0_0": "3.57",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.30",
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.84"
        },
        "EN14825_022": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_024": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "4",
          "5_2_0_0": "4",
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.16",
          "5_2_0_0": "2.82",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1710",
          "5_1_0_0": "2423",
          "4_2_0_0": "3461",
          "5_2_0_0": "4613",
          "4_3_0_0": "2778",
          "5_3_0_0": "3694"
        },
        "EN14825_047": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.960"
        }
      }
    },
    {
      "title": "Buderus Hybrid-Set WLW196i-8 A H",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.76",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.46"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "238",
          "5_1_0_0": "157",
          "4_2_0_0": "162",
          "5_2_0_0": "117",
          "4_3_0_0": "172",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_1_0_0": "6.03",
          "5_1_0_0": "4.00",
          "4_2_0_0": "4.12",
          "5_2_0_0": "3.00",
          "4_3_0_0": "4.38",
          "5_3_0_0": "3.39"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.52",
          "5_2_0_0": "3.70",
          "4_3_0_0": "6.44",
          "5_3_0_0": "5.79"
        },
        "EN14825_009": {
          "4_2_0_0": "3.19",
          "5_2_0_0": "2.55",
          "4_3_0_0": "3.02",
          "5_3_0_0": "2.17"
        },
        "EN14825_010": {
          "4_1_0_0": "8.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "2.26",
          "5_2_0_0": "2.17",
          "4_3_0_0": "3.77",
          "5_3_0_0": "3.43"
        },
        "EN14825_011": {
          "4_1_0_0": "3.71",
          "5_1_0_0": "1.98",
          "4_2_0_0": "5.00",
          "5_2_0_0": "3.33",
          "4_3_0_0": "4.06",
          "5_3_0_0": "3.29"
        },
        "EN14825_012": {
          "4_1_0_0": "5.90",
          "5_1_0_0": "4.88",
          "4_2_0_0": "1.44",
          "5_2_0_0": "2.63",
          "4_3_0_0": "2.46",
          "5_3_0_0": "2.62"
        },
        "EN14825_013": {
          "4_1_0_0": "5.43",
          "5_1_0_0": "3.25",
          "4_2_0_0": "6.25",
          "5_2_0_0": "4.65",
          "4_3_0_0": "5.99",
          "5_3_0_0": "4.47"
        },
        "EN14825_014": {
          "4_1_0_0": "2.69",
          "5_1_0_0": "3.22",
          "4_2_0_0": "1.97",
          "5_2_0_0": "3.24",
          "4_3_0_0": "1.97",
          "5_3_0_0": "3.23"
        },
        "EN14825_015": {
          "4_1_0_0": "7.35",
          "5_1_0_0": "5.66",
          "4_2_0_0": "7.00",
          "5_2_0_0": "5.96",
          "4_3_0_0": "7.26",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_1_0_0": "8.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "5.30",
          "5_2_0_0": "5.02",
          "4_3_0_0": "7.25",
          "5_3_0_0": "5.79"
        },
        "EN14825_017": {
          "4_1_0_0": "3.71",
          "5_1_0_0": "1.98",
          "4_2_0_0": "2.74",
          "5_2_0_0": "1.85",
          "4_3_0_0": "2.56",
          "5_3_0_0": "2.17"
        },
        "EN14825_018": {
          "4_1_0_0": "8.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "5.46",
          "5_2_0_0": "2.62",
          "4_3_0_0": "7.25",
          "5_3_0_0": "2.26"
        },
        "EN14825_019": {
          "4_1_0_0": "3.71",
          "5_1_0_0": "1.98",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.01",
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.68"
        },
        "EN14825_022": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_024": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "5",
          "5_2_0_0": "5",
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "2",
          "5_2_0_0": "2",
          "4_3_0_0": "2",
          "5_3_0_0": "2"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.64",
          "5_2_0_0": "3.38",
          "4_3_0_0": "0.00",
          "5_3_0_0": "4.24"
        },
        "EN14825_029": {
          "4_1_0_0": "1995",
          "5_1_0_0": "2640",
          "4_2_0_0": "3653",
          "5_2_0_0": "4923",
          "4_3_0_0": "3587",
          "5_3_0_0": "3966"
        },
        "EN14825_047": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "0.960",
          "4_3_0_0": "1.000",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "0.960",
          "4_2_0_0": "0.920",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.960"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 ARB",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.77",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.75",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "2.66"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "247",
          "5_1_0_0": "178",
          "4_2_0_0": "177",
          "5_2_0_0": "126",
          "4_3_0_0": "194",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_1_0_0": "6.25",
          "5_1_0_0": "4.53",
          "4_2_0_0": "4.49",
          "5_2_0_0": "3.22",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.61",
          "4_3_0_0": "6.75",
          "5_3_0_0": "5.71"
        },
        "EN14825_009": {
          "4_2_0_0": "3.87",
          "5_2_0_0": "2.77",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "2.27",
          "5_2_0_0": "2.43",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.35"
        },
        "EN14825_011": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "4.95",
          "4_2_0_0": "1.59",
          "5_2_0_0": "2.79",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.76"
        },
        "EN14825_013": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "3.95",
          "4_2_0_0": "5.75",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.65"
        },
        "EN14825_014": {
          "4_1_0_0": "2.61",
          "5_1_0_0": "3.33",
          "4_2_0_0": "1.69",
          "5_2_0_0": "3.23",
          "4_3_0_0": "1.66",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "8.27",
          "5_1_0_0": "5.89",
          "4_2_0_0": "7.40",
          "5_2_0_0": "5.84",
          "4_3_0_0": "7.59",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_017": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_019": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1924",
          "5_1_0_0": "2332",
          "4_2_0_0": "3346",
          "5_2_0_0": "4594",
          "4_3_0_0": "3188",
          "5_3_0_0": "3631"
        },
        "EN14825_044": {
          "4_2_0_0": "4.93",
          "5_2_0_0": "2.06"
        },
        "EN14825_045": {
          "4_2_0_0": "2.87",
          "5_2_0_0": "2.06"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 ARE",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.77",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.75",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "2.66"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "247",
          "5_1_0_0": "178",
          "4_2_0_0": "177",
          "5_2_0_0": "126",
          "4_3_0_0": "194",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_1_0_0": "6.25",
          "5_1_0_0": "4.53",
          "4_2_0_0": "4.49",
          "5_2_0_0": "3.22",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.61",
          "4_3_0_0": "6.75",
          "5_3_0_0": "5.71"
        },
        "EN14825_009": {
          "4_2_0_0": "3.87",
          "5_2_0_0": "2.77",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "2.27",
          "5_2_0_0": "2.43",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.35"
        },
        "EN14825_011": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "4.95",
          "4_2_0_0": "1.59",
          "5_2_0_0": "2.79",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.76"
        },
        "EN14825_013": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "3.95",
          "4_2_0_0": "5.75",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.65"
        },
        "EN14825_014": {
          "4_1_0_0": "2.61",
          "5_1_0_0": "3.33",
          "4_2_0_0": "1.69",
          "5_2_0_0": "3.23",
          "4_3_0_0": "1.66",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "8.27",
          "5_1_0_0": "5.89",
          "4_2_0_0": "7.40",
          "5_2_0_0": "5.84",
          "4_3_0_0": "7.59",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_017": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_019": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1924",
          "5_1_0_0": "2332",
          "4_2_0_0": "3346",
          "5_2_0_0": "4594",
          "4_3_0_0": "3188",
          "5_3_0_0": "3631"
        },
        "EN14825_044": {
          "4_2_0_0": "4.93",
          "5_2_0_0": "2.06"
        },
        "EN14825_045": {
          "4_2_0_0": "2.87",
          "5_2_0_0": "2.06"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 ART190",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.77",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.75",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "2.66"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "247",
          "5_1_0_0": "178",
          "4_2_0_0": "177",
          "5_2_0_0": "126",
          "4_3_0_0": "194",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_1_0_0": "6.25",
          "5_1_0_0": "4.53",
          "4_2_0_0": "4.49",
          "5_2_0_0": "3.22",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.61",
          "4_3_0_0": "6.75",
          "5_3_0_0": "5.71"
        },
        "EN14825_009": {
          "4_2_0_0": "3.87",
          "5_2_0_0": "2.77",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "2.27",
          "5_2_0_0": "2.43",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.35"
        },
        "EN14825_011": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "4.95",
          "4_2_0_0": "1.59",
          "5_2_0_0": "2.79",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.76"
        },
        "EN14825_013": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "3.95",
          "4_2_0_0": "5.75",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.65"
        },
        "EN14825_014": {
          "4_1_0_0": "2.61",
          "5_1_0_0": "3.33",
          "4_2_0_0": "1.69",
          "5_2_0_0": "3.23",
          "4_3_0_0": "1.66",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "8.27",
          "5_1_0_0": "5.89",
          "4_2_0_0": "7.40",
          "5_2_0_0": "5.84",
          "4_3_0_0": "7.59",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_017": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_019": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1924",
          "5_1_0_0": "2332",
          "4_2_0_0": "3346",
          "5_2_0_0": "4594",
          "4_3_0_0": "3188",
          "5_3_0_0": "3631"
        },
        "EN14825_044": {
          "4_2_0_0": "4.93",
          "5_2_0_0": "2.06"
        },
        "EN14825_045": {
          "4_2_0_0": "2.87",
          "5_2_0_0": "2.06"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "118",
          "0_2_0_0": "77",
          "0_3_0_0": "98"
        },
        "EN16147_003": {
          "0_1_0_0": "2.77",
          "0_2_0_0": "1.82",
          "0_3_0_0": "2.31"
        },
        "EN16147_004": {
          "0_1_0_0": "02:01",
          "0_2_0_0": "03:08",
          "0_3_0_0": "02:37"
        },
        "EN16147_005": {
          "0_1_0_0": "47.2",
          "0_2_0_0": "69.0",
          "0_3_0_0": "52.5"
        },
        "EN16147_006": {
          "0_1_0_0": "53.3",
          "0_2_0_0": "54.7",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "285",
          "0_3_0_0": "268"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 ARTP120",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_2_0_0": "49",
          "5_2_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.78",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.79",
          "5_10_0_0": "0.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.78",
          "5_10_0_0": "2.60"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "235",
          "5_1_0_0": "166",
          "4_2_0_0": "157",
          "5_2_0_0": "118",
          "4_3_0_0": "181",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.50",
          "5_2_0_0": "6.80",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.34"
        },
        "EN14825_003": {
          "4_1_0_0": "5.94",
          "5_1_0_0": "4.24",
          "4_2_0_0": "4.00",
          "5_2_0_0": "3.02",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.83",
          "5_2_0_0": "4.47",
          "4_3_0_0": "6.58",
          "5_3_0_0": "5.69"
        },
        "EN14825_009": {
          "4_2_0_0": "3.56",
          "5_2_0_0": "2.63",
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_1_0_0": "9.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "2.36",
          "5_2_0_0": "2.49",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.29"
        },
        "EN14825_011": {
          "4_1_0_0": "2.99",
          "5_1_0_0": "2.23",
          "4_2_0_0": "5.16",
          "5_2_0_0": "3.72",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.40"
        },
        "EN14825_012": {
          "4_1_0_0": "6.17",
          "5_1_0_0": "4.92",
          "4_2_0_0": "1.61",
          "5_2_0_0": "2.85",
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.78"
        },
        "EN14825_013": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.74",
          "4_2_0_0": "5.93",
          "5_2_0_0": "4.64",
          "4_3_0_0": "5.67",
          "5_3_0_0": "4.32"
        },
        "EN14825_014": {
          "4_1_0_0": "2.67",
          "5_1_0_0": "3.31",
          "4_2_0_0": "1.69",
          "5_2_0_0": "3.36",
          "4_3_0_0": "1.69",
          "5_3_0_0": "3.32"
        },
        "EN14825_015": {
          "4_1_0_0": "7.40",
          "5_1_0_0": "5.47",
          "4_2_0_0": "6.17",
          "5_2_0_0": "5.85",
          "4_3_0_0": "6.36",
          "5_3_0_0": "5.55"
        },
        "EN14825_016": {
          "4_1_0_0": "9.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "5.64",
          "5_2_0_0": "5.82",
          "4_3_0_0": "7.55",
          "5_3_0_0": "6.34"
        },
        "EN14825_017": {
          "4_1_0_0": "2.99",
          "5_1_0_0": "2.23",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.72",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "9.10",
          "5_1_0_0": "7.44",
          "4_2_0_0": "5.64",
          "5_2_0_0": "5.82",
          "4_3_0_0": "7.55",
          "5_3_0_0": "6.34"
        },
        "EN14825_019": {
          "4_1_0_0": "2.99",
          "5_1_0_0": "2.23",
          "4_2_0_0": "2.29",
          "5_2_0_0": "1.72",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.87"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.50",
          "5_2_0_0": "6.80",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2023",
          "5_1_0_0": "2491",
          "4_2_0_0": "4001",
          "5_2_0_0": "5544",
          "4_3_0_0": "3406",
          "5_3_0_0": "3842"
        },
        "EN14825_044": {
          "4_2_0_0": "5.44",
          "5_2_0_0": "5.14"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.80"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 ARTS185",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.77",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.75",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "2.66"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "247",
          "5_1_0_0": "178",
          "4_2_0_0": "177",
          "5_2_0_0": "126",
          "4_3_0_0": "194",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "7.90",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_1_0_0": "6.25",
          "5_1_0_0": "4.53",
          "4_2_0_0": "4.49",
          "5_2_0_0": "3.22",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "3.61",
          "4_3_0_0": "6.75",
          "5_3_0_0": "5.71"
        },
        "EN14825_009": {
          "4_2_0_0": "3.87",
          "5_2_0_0": "2.77",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "2.27",
          "5_2_0_0": "2.43",
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.35"
        },
        "EN14825_011": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "4.95",
          "4_2_0_0": "1.59",
          "5_2_0_0": "2.79",
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.76"
        },
        "EN14825_013": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "3.95",
          "4_2_0_0": "5.75",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.05",
          "5_3_0_0": "4.65"
        },
        "EN14825_014": {
          "4_1_0_0": "2.61",
          "5_1_0_0": "3.33",
          "4_2_0_0": "1.69",
          "5_2_0_0": "3.23",
          "4_3_0_0": "1.66",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "8.27",
          "5_1_0_0": "5.89",
          "4_2_0_0": "7.40",
          "5_2_0_0": "5.84",
          "4_3_0_0": "7.59",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_017": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_1_0_0": "9.02",
          "5_1_0_0": "7.93",
          "4_2_0_0": "5.84",
          "5_2_0_0": "5.38",
          "4_3_0_0": "7.65",
          "5_3_0_0": "6.50"
        },
        "EN14825_019": {
          "4_1_0_0": "2.96",
          "5_1_0_0": "2.28",
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.87",
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.10",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1924",
          "5_1_0_0": "2332",
          "4_2_0_0": "3346",
          "5_2_0_0": "4594",
          "4_3_0_0": "3188",
          "5_3_0_0": "3631"
        },
        "EN14825_044": {
          "4_2_0_0": "4.93",
          "5_2_0_0": "2.06"
        },
        "EN14825_045": {
          "4_2_0_0": "2.87",
          "5_2_0_0": "2.06"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "87",
          "0_3_0_0": "101"
        },
        "EN16147_003": {
          "0_1_0_0": "2.61",
          "0_2_0_0": "2.01",
          "0_3_0_0": "2.37"
        },
        "EN16147_004": {
          "0_1_0_0": "02:00",
          "0_2_0_0": "02:56",
          "0_3_0_0": "02:24"
        },
        "EN16147_005": {
          "0_1_0_0": "48.3",
          "0_2_0_0": "77.0",
          "0_3_0_0": "53.7"
        },
        "EN16147_006": {
          "0_1_0_0": "53.0",
          "0_2_0_0": "54.5",
          "0_3_0_0": "53.2"
        },
        "EN16147_007": {
          "0_1_0_0": "261",
          "0_2_0_0": "279",
          "0_3_0_0": "263"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 IRB",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.85",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.62",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.63",
          "5_10_0_0": "2.58"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "167",
          "4_2_0_0": "169",
          "5_2_0_0": "123",
          "4_3_0_0": "176",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "8.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.24",
          "4_2_0_0": "4.30",
          "5_2_0_0": "3.16",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-19",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.49",
          "4_3_0_0": "6.43",
          "5_3_0_0": "5.18"
        },
        "EN14825_009": {
          "4_2_0_0": "3.40",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.10"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.42",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "5.04",
          "5_1_0_0": "4.66",
          "4_2_0_0": "1.52",
          "5_2_0_0": "2.77",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.23",
          "5_1_0_0": "3.70",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.62",
          "4_3_0_0": "5.98",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_1_0_0": "2.57",
          "5_1_0_0": "3.17",
          "4_2_0_0": "1.67",
          "5_2_0_0": "3.25",
          "4_3_0_0": "1.68",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.97",
          "5_1_0_0": "5.51",
          "4_2_0_0": "7.23",
          "5_2_0_0": "5.74",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.61"
        },
        "EN14825_016": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.68",
          "5_2_0_0": "5.04",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_018": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.02",
          "5_2_0_0": "4.91",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.17",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "8",
          "5_1_0_0": "8",
          "4_2_0_0": "8",
          "5_2_0_0": "8",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1837",
          "5_1_0_0": "2270",
          "4_2_0_0": "3555",
          "5_2_0_0": "4677",
          "4_3_0_0": "3365",
          "5_3_0_0": "3483"
        },
        "EN14825_044": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "2.07"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "2.07"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 IRE",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.85",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.62",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.63",
          "5_10_0_0": "2.58"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "167",
          "4_2_0_0": "169",
          "5_2_0_0": "123",
          "4_3_0_0": "176",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "8.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.24",
          "4_2_0_0": "4.30",
          "5_2_0_0": "3.16",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-19",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.49",
          "4_3_0_0": "6.43",
          "5_3_0_0": "5.18"
        },
        "EN14825_009": {
          "4_2_0_0": "3.40",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.10"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.42",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "5.04",
          "5_1_0_0": "4.66",
          "4_2_0_0": "1.52",
          "5_2_0_0": "2.77",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.23",
          "5_1_0_0": "3.70",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.62",
          "4_3_0_0": "5.98",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_1_0_0": "2.57",
          "5_1_0_0": "3.17",
          "4_2_0_0": "1.67",
          "5_2_0_0": "3.25",
          "4_3_0_0": "1.68",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.97",
          "5_1_0_0": "5.51",
          "4_2_0_0": "7.23",
          "5_2_0_0": "5.74",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.61"
        },
        "EN14825_016": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.68",
          "5_2_0_0": "5.04",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_018": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.02",
          "5_2_0_0": "4.91",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.17",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "8",
          "5_1_0_0": "8",
          "4_2_0_0": "8",
          "5_2_0_0": "8",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1837",
          "5_1_0_0": "2270",
          "4_2_0_0": "3555",
          "5_2_0_0": "4677",
          "4_3_0_0": "3365",
          "5_3_0_0": "3483"
        },
        "EN14825_044": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "2.07"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "2.07"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 IRT190",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.85",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.62",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.63",
          "5_10_0_0": "2.58"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "167",
          "4_2_0_0": "169",
          "5_2_0_0": "123",
          "4_3_0_0": "176",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "8.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.24",
          "4_2_0_0": "4.30",
          "5_2_0_0": "3.16",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-19",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.49",
          "4_3_0_0": "6.43",
          "5_3_0_0": "5.18"
        },
        "EN14825_009": {
          "4_2_0_0": "3.40",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.10"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.42",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "5.04",
          "5_1_0_0": "4.66",
          "4_2_0_0": "1.52",
          "5_2_0_0": "2.77",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.23",
          "5_1_0_0": "3.70",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.62",
          "4_3_0_0": "5.98",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_1_0_0": "2.57",
          "5_1_0_0": "3.17",
          "4_2_0_0": "1.67",
          "5_2_0_0": "3.25",
          "4_3_0_0": "1.68",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.97",
          "5_1_0_0": "5.51",
          "4_2_0_0": "7.23",
          "5_2_0_0": "5.74",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.61"
        },
        "EN14825_016": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.68",
          "5_2_0_0": "5.04",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_018": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.02",
          "5_2_0_0": "4.91",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.17",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "8",
          "5_1_0_0": "8",
          "4_2_0_0": "8",
          "5_2_0_0": "8",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1837",
          "5_1_0_0": "2270",
          "4_2_0_0": "3555",
          "5_2_0_0": "4677",
          "4_3_0_0": "3365",
          "5_3_0_0": "3483"
        },
        "EN14825_044": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "2.07"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "2.07"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "118",
          "0_2_0_0": "77",
          "0_3_0_0": "98"
        },
        "EN16147_003": {
          "0_1_0_0": "2.77",
          "0_2_0_0": "1.82",
          "0_3_0_0": "2.31"
        },
        "EN16147_004": {
          "0_1_0_0": "02:01",
          "0_2_0_0": "03:08",
          "0_3_0_0": "02:37"
        },
        "EN16147_005": {
          "0_1_0_0": "47.0",
          "0_2_0_0": "69.0",
          "0_3_0_0": "53.0"
        },
        "EN16147_006": {
          "0_1_0_0": "54.7",
          "0_2_0_0": "54.7",
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "285",
          "0_3_0_0": "268"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 IRTP120",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.85",
          "5_10_0_0": "2.41"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.65",
          "5_10_0_0": "0.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.41",
          "5_10_0_0": "2.58"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "226",
          "5_1_0_0": "160",
          "4_2_0_0": "160",
          "5_2_0_0": "120",
          "4_3_0_0": "168",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "8.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.73",
          "5_1_0_0": "4.08",
          "4_2_0_0": "4.08",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-19",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.49",
          "4_3_0_0": "6.43",
          "5_3_0_0": "5.18"
        },
        "EN14825_009": {
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.65",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.10"
        },
        "EN14825_011": {
          "4_1_0_0": "2.75",
          "5_1_0_0": "2.15",
          "4_2_0_0": "5.10",
          "5_2_0_0": "3.78",
          "4_3_0_0": "5.10",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_1_0_0": "5.04",
          "5_1_0_0": "4.66",
          "4_2_0_0": "1.52",
          "5_2_0_0": "2.77",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "3.61",
          "4_2_0_0": "6.02",
          "5_2_0_0": "4.44",
          "4_3_0_0": "5.67",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_1_0_0": "2.57",
          "5_1_0_0": "3.17",
          "4_2_0_0": "1.67",
          "5_2_0_0": "3.25",
          "4_3_0_0": "1.68",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.39",
          "5_1_0_0": "5.24",
          "4_2_0_0": "6.59",
          "5_2_0_0": "5.46",
          "4_3_0_0": "6.63",
          "5_3_0_0": "5.37"
        },
        "EN14825_016": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.68",
          "5_2_0_0": "5.04",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_017": {
          "4_1_0_0": "2.75",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.25",
          "5_2_0_0": "1.94",
          "4_3_0_0": "2.53",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.02",
          "5_2_0_0": "4.91",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_019": {
          "4_1_0_0": "2.75",
          "5_1_0_0": "2.15",
          "4_2_0_0": "2.12",
          "5_2_0_0": "1.89",
          "4_3_0_0": "2.53",
          "5_3_0_0": "1.96"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "7",
          "5_2_0_0": "7",
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1937",
          "5_1_0_0": "2360",
          "4_2_0_0": "3744",
          "5_2_0_0": "4819",
          "4_3_0_0": "3534",
          "5_3_0_0": "3602"
        },
        "EN14825_044": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "4.72"
        },
        "EN14825_045": {
          "4_2_0_0": "2.55",
          "5_2_0_0": "2.04"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i-8 IRTS185",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN12102_1_002": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_2_0_0": "36",
          "5_2_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.85",
          "5_10_0_0": "2.34"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.62",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.63",
          "5_10_0_0": "2.58"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "167",
          "4_2_0_0": "169",
          "5_2_0_0": "123",
          "4_3_0_0": "176",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "8.30",
          "5_1_0_0": "7.20",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.24",
          "4_2_0_0": "4.30",
          "5_2_0_0": "3.16",
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.56"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-19",
          "5_2_0_0": "-16",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "3.49",
          "4_3_0_0": "6.43",
          "5_3_0_0": "5.18"
        },
        "EN14825_009": {
          "4_2_0_0": "3.40",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.10"
        },
        "EN14825_011": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "5.42",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "5.04",
          "5_1_0_0": "4.66",
          "4_2_0_0": "1.52",
          "5_2_0_0": "2.77",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.23",
          "5_1_0_0": "3.70",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.62",
          "4_3_0_0": "5.98",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_1_0_0": "2.57",
          "5_1_0_0": "3.17",
          "4_2_0_0": "1.67",
          "5_2_0_0": "3.25",
          "4_3_0_0": "1.68",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.97",
          "5_1_0_0": "5.51",
          "4_2_0_0": "7.23",
          "5_2_0_0": "5.74",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.61"
        },
        "EN14825_016": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.68",
          "5_2_0_0": "5.04",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_017": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.97",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_018": {
          "4_1_0_0": "8.31",
          "5_1_0_0": "7.19",
          "4_2_0_0": "5.02",
          "5_2_0_0": "4.91",
          "4_3_0_0": "7.29",
          "5_3_0_0": "5.99"
        },
        "EN14825_019": {
          "4_1_0_0": "2.82",
          "5_1_0_0": "2.18",
          "4_2_0_0": "2.17",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "8",
          "5_1_0_0": "8",
          "4_2_0_0": "8",
          "5_2_0_0": "8",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "6.20",
          "5_2_0_0": "6.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1837",
          "5_1_0_0": "2270",
          "4_2_0_0": "3555",
          "5_2_0_0": "4677",
          "4_3_0_0": "3365",
          "5_3_0_0": "3483"
        },
        "EN14825_044": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "2.07"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "2.07"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "111",
          "0_2_0_0": "87",
          "0_3_0_0": "101"
        },
        "EN16147_003": {
          "0_1_0_0": "2.61",
          "0_2_0_0": "2.01",
          "0_3_0_0": "2.37"
        },
        "EN16147_004": {
          "0_1_0_0": "02:00",
          "0_2_0_0": "02:56",
          "0_3_0_0": "02:24"
        },
        "EN16147_005": {
          "0_1_0_0": "48.0",
          "0_2_0_0": "77.0",
          "0_3_0_0": "54.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.0",
          "0_2_0_0": "54.5",
          "0_3_0_0": "53.2"
        },
        "EN16147_007": {
          "0_1_0_0": "261",
          "0_2_0_0": "279",
          "0_3_0_0": "263"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-6 ARB S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.60"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.80",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.84"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "242",
          "5_1_0_0": "164",
          "4_2_0_0": "168",
          "5_2_0_0": "123",
          "4_3_0_0": "198",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_003": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "4.17",
          "4_2_0_0": "4.28",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "5.54",
          "5_3_0_0": "5.21"
        },
        "EN14825_009": {
          "4_2_0_0": "3.63",
          "5_2_0_0": "2.66",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.42",
          "4_3_0_0": "3.31",
          "5_3_0_0": "3.27"
        },
        "EN14825_011": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "4.69",
          "5_1_0_0": "4.78",
          "4_2_0_0": "1.53",
          "5_2_0_0": "2.83",
          "4_3_0_0": "2.04",
          "5_3_0_0": "2.84"
        },
        "EN14825_013": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "3.76",
          "4_2_0_0": "6.76",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "3.26",
          "4_2_0_0": "1.68",
          "5_2_0_0": "3.31",
          "4_3_0_0": "1.72",
          "5_3_0_0": "3.34"
        },
        "EN14825_015": {
          "4_1_0_0": "8.01",
          "5_1_0_0": "5.28",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.19",
          "4_3_0_0": "7.96",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_017": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.84",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_019": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.76",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1591",
          "5_1_0_0": "2325",
          "4_2_0_0": "3291",
          "5_2_0_0": "4288",
          "4_3_0_0": "2553",
          "5_3_0_0": "3413"
        },
        "EN14825_044": {
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-6 ARE S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "29",
          "5_1_0_0": "29",
          "4_2_0_0": "29",
          "5_2_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.60"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.80",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.84"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "242",
          "5_1_0_0": "164",
          "4_2_0_0": "168",
          "5_2_0_0": "123",
          "4_3_0_0": "198",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_003": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "4.17",
          "4_2_0_0": "4.28",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "5.54",
          "5_3_0_0": "5.21"
        },
        "EN14825_009": {
          "4_2_0_0": "3.63",
          "5_2_0_0": "2.66",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.42",
          "4_3_0_0": "3.31",
          "5_3_0_0": "3.27"
        },
        "EN14825_011": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "4.69",
          "5_1_0_0": "4.78",
          "4_2_0_0": "1.53",
          "5_2_0_0": "2.83",
          "4_3_0_0": "2.04",
          "5_3_0_0": "2.84"
        },
        "EN14825_013": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "3.76",
          "4_2_0_0": "6.76",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "3.26",
          "4_2_0_0": "1.68",
          "5_2_0_0": "3.31",
          "4_3_0_0": "1.72",
          "5_3_0_0": "3.34"
        },
        "EN14825_015": {
          "4_1_0_0": "8.01",
          "5_1_0_0": "5.28",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.19",
          "4_3_0_0": "7.96",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_017": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.84",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_019": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.76",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1591",
          "5_1_0_0": "2325",
          "4_2_0_0": "3291",
          "5_2_0_0": "4288",
          "4_3_0_0": "2553",
          "5_3_0_0": "3413"
        },
        "EN14825_044": {
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-6 ART190 S+",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.60"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.80",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.84"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "242",
          "5_1_0_0": "164",
          "4_2_0_0": "168",
          "5_2_0_0": "123",
          "4_3_0_0": "198",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_003": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "4.17",
          "4_2_0_0": "4.28",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "5.54",
          "5_3_0_0": "5.21"
        },
        "EN14825_009": {
          "4_2_0_0": "3.63",
          "5_2_0_0": "2.66",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.42",
          "4_3_0_0": "3.31",
          "5_3_0_0": "3.27"
        },
        "EN14825_011": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "4.69",
          "5_1_0_0": "4.78",
          "4_2_0_0": "1.53",
          "5_2_0_0": "2.83",
          "4_3_0_0": "2.04",
          "5_3_0_0": "2.84"
        },
        "EN14825_013": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "3.76",
          "4_2_0_0": "6.76",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "3.26",
          "4_2_0_0": "1.68",
          "5_2_0_0": "3.31",
          "4_3_0_0": "1.72",
          "5_3_0_0": "3.34"
        },
        "EN14825_015": {
          "4_1_0_0": "8.01",
          "5_1_0_0": "5.28",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.19",
          "4_3_0_0": "7.96",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_017": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.84",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_019": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.76",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1591",
          "5_1_0_0": "2325",
          "4_2_0_0": "3291",
          "5_2_0_0": "4288",
          "4_3_0_0": "2553",
          "5_3_0_0": "3413"
        },
        "EN14825_044": {
          "4_2_0_0": "4.96",
          "5_2_0_0": "1.82"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "122",
          "0_2_0_0": "88",
          "0_3_0_0": "103"
        },
        "EN16147_003": {
          "0_1_0_0": "2.86",
          "0_2_0_0": "2.08",
          "0_3_0_0": "2.42"
        },
        "EN16147_004": {
          "0_1_0_0": "01:55",
          "0_2_0_0": "02:51",
          "0_3_0_0": "02:26"
        },
        "EN16147_005": {
          "0_1_0_0": "45.0",
          "0_2_0_0": "57.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_006": {
          "0_1_0_0": "53.0",
          "0_2_0_0": "53.2",
          "0_3_0_0": "53.1"
        },
        "EN16147_007": {
          "0_1_0_0": "268",
          "0_2_0_0": "272",
          "0_3_0_0": "269"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-6 ARTP120 S+",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_2_0_0": "49",
          "5_2_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.60"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.84",
          "5_10_0_0": "0.94"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.78",
          "5_10_0_0": "2.77"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "226",
          "5_1_0_0": "158",
          "4_2_0_0": "160",
          "5_2_0_0": "119",
          "4_3_0_0": "186",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_003": {
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.02",
          "4_2_0_0": "4.07",
          "5_2_0_0": "3.04",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.45"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "5.54",
          "5_3_0_0": "5.21"
        },
        "EN14825_009": {
          "4_2_0_0": "3.52",
          "5_2_0_0": "2.61",
          "4_3_0_0": "3.07",
          "5_3_0_0": "2.24"
        },
        "EN14825_010": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.42",
          "4_3_0_0": "3.31",
          "5_3_0_0": "3.27"
        },
        "EN14825_011": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "5.09",
          "5_2_0_0": "3.73",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_1_0_0": "4.69",
          "5_1_0_0": "4.78",
          "4_2_0_0": "1.53",
          "5_2_0_0": "2.83",
          "4_3_0_0": "2.05",
          "5_3_0_0": "2.84"
        },
        "EN14825_013": {
          "4_1_0_0": "5.31",
          "5_1_0_0": "3.67",
          "4_2_0_0": "6.15",
          "5_2_0_0": "4.52",
          "4_3_0_0": "6.21",
          "5_3_0_0": "4.33"
        },
        "EN14825_014": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "3.26",
          "4_2_0_0": "1.68",
          "5_2_0_0": "3.31",
          "4_3_0_0": "1.72",
          "5_3_0_0": "3.34"
        },
        "EN14825_015": {
          "4_1_0_0": "7.44",
          "5_1_0_0": "5.10",
          "4_2_0_0": "6.53",
          "5_2_0_0": "5.91",
          "4_3_0_0": "7.18",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_017": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.80",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.91"
        },
        "EN14825_018": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.84",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_019": {
          "4_1_0_0": "2.95",
          "5_1_0_0": "2.16",
          "4_2_0_0": "2.33",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.91"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1703",
          "5_1_0_0": "2407",
          "4_2_0_0": "3463",
          "5_2_0_0": "4440",
          "4_3_0_0": "2707",
          "5_3_0_0": "3535"
        },
        "EN14825_044": {
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76"
        },
        "EN14825_045": {
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.80"
        }
      }
    },
    {
      "title": "Buderus Logatherm WLW196i.2-6 ARTS185 S+",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "1",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN12102_1_002": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.60"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.80",
          "5_10_0_0": "0.91"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.01",
          "5_10_0_0": "2.84"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "242",
          "5_1_0_0": "164",
          "4_2_0_0": "168",
          "5_2_0_0": "123",
          "4_3_0_0": "198",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_003": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "4.17",
          "4_2_0_0": "4.28",
          "5_2_0_0": "3.15",
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-17",
          "5_2_0_0": "-17",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "5.54",
          "5_3_0_0": "5.21"
        },
        "EN14825_009": {
          "4_2_0_0": "3.63",
          "5_2_0_0": "2.66",
          "4_3_0_0": "3.16",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.42",
          "4_3_0_0": "3.31",
          "5_3_0_0": "3.27"
        },
        "EN14825_011": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "4.69",
          "5_1_0_0": "4.78",
          "4_2_0_0": "1.53",
          "5_2_0_0": "2.83",
          "4_3_0_0": "2.04",
          "5_3_0_0": "2.84"
        },
        "EN14825_013": {
          "4_1_0_0": "5.56",
          "5_1_0_0": "3.76",
          "4_2_0_0": "6.76",
          "5_2_0_0": "4.70",
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "3.26",
          "4_2_0_0": "1.68",
          "5_2_0_0": "3.31",
          "4_3_0_0": "1.72",
          "5_3_0_0": "3.34"
        },
        "EN14825_015": {
          "4_1_0_0": "8.01",
          "5_1_0_0": "5.28",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.19",
          "4_3_0_0": "7.96",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.96",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_017": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_1_0_0": "7.29",
          "5_1_0_0": "7.25",
          "4_2_0_0": "4.84",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.91"
        },
        "EN14825_019": {
          "4_1_0_0": "3.06",
          "5_1_0_0": "2.19",
          "4_2_0_0": "2.39",
          "5_2_0_0": "1.76",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.93"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_1_0_0": "50",
          "5_1_0_0": "50",
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_025": {
          "4_1_0_0": "17",
          "5_1_0_0": "17",
          "4_2_0_0": "17",
          "5_2_0_0": "17",
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "5.72",
          "5_2_0_0": "5.48",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1591",
          "5_1_0_0": "2325",
          "4_2_0_0": "3291",
          "5_2_0_0": "4288",
          "4_3_0_0": "2553",
          "5_3_0_0": "3413"
        },
        "EN14825_044": {
          "4_2_0_0": "4.96",
          "5_2_0_0": "1.82"
        },
        "EN14825_045": {
          "4_2_0_0": "2.44",
          "5_2_0_0": "1.82"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "112",
          "0_2_0_0": "84",
          "0_3_0_0": "101"
        },
        "EN16147_003": {
          "0_1_0_0": "2.64",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.37"
        },
        "EN16147_004": {
          "0_1_0_0": "01:52",
          "0_2_0_0": "02:48",
          "0_3_0_0": "02:11"
        },
        "EN16147_005": {
          "0_1_0_0": "47.0",
          "0_2_0_0": "58.0",
          "0_3_0_0": "51.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.6",
          "0_2_0_0": "51.8",
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_1_0_0": "254",
          "0_2_0_0": "252",
          "0_3_0_0": "259"
        }
      }
    }
  ]
}