{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "2,700 kg",
    "Date": "17.05.2023",
    "Manufacturer": "CTC AB",
    "Modelname": "CTA Aeroheat CM 18a",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "CTA Aeroheat CM 18a",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_2_0_0": "56",
          "5_2_0_0": "56",
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.38",
          "5_10_0_0": "9.35"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.25",
          "5_10_0_0": "2.84"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.06",
          "5_10_0_0": "3.29"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "167",
          "5_2_0_0": "136",
          "4_3_0_0": "193",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_2_0_0": "12.50",
          "5_2_0_0": "11.50",
          "4_3_0_0": "8.50",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_2_0_0": "4.26",
          "5_2_0_0": "3.47",
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.77"
        },
        "EN14825_004": {
          "4_2_0_0": "-17",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.60",
          "5_2_0_0": "7.29",
          "4_3_0_0": "7.76",
          "5_3_0_0": "7.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.67",
          "5_2_0_0": "2.91",
          "4_3_0_0": "3.53",
          "5_3_0_0": "2.41"
        },
        "EN14825_010": {
          "4_2_0_0": "4.70",
          "5_2_0_0": "4.63",
          "4_3_0_0": "4.49",
          "5_3_0_0": "4.61"
        },
        "EN14825_011": {
          "4_2_0_0": "5.49",
          "5_2_0_0": "4.53",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.81"
        },
        "EN14825_012": {
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.76",
          "4_3_0_0": "4.81",
          "5_3_0_0": "4.72"
        },
        "EN14825_013": {
          "4_2_0_0": "6.70",
          "5_2_0_0": "5.28",
          "4_3_0_0": "5.94",
          "5_3_0_0": "4.76"
        },
        "EN14825_014": {
          "4_2_0_0": "5.58",
          "5_2_0_0": "5.55",
          "4_3_0_0": "5.56",
          "5_3_0_0": "5.55"
        },
        "EN14825_015": {
          "4_2_0_0": "7.77",
          "5_2_0_0": "6.44",
          "4_3_0_0": "7.35",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_2_0_0": "11.35",
          "5_2_0_0": "10.87",
          "4_3_0_0": "8.75",
          "5_3_0_0": "8.66"
        },
        "EN14825_017": {
          "4_2_0_0": "1.99",
          "5_2_0_0": "1.46",
          "4_3_0_0": "3.04",
          "5_3_0_0": "1.99"
        },
        "EN14825_018": {
          "4_2_0_0": "4.92",
          "5_2_0_0": "4.57",
          "4_3_0_0": "8.75",
          "5_3_0_0": "8.66"
        },
        "EN14825_019": {
          "4_2_0_0": "1.99",
          "5_2_0_0": "1.51",
          "4_3_0_0": "3.04",
          "5_3_0_0": "1.99"
        },
        "EN14825_021": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_025": {
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "7.58",
          "5_2_0_0": "6.93",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_2_0_0": "7225",
          "5_2_0_0": "8159",
          "4_3_0_0": "3567",
          "5_3_0_0": "4656"
        },
        "EN14825_044": {
          "4_2_0_0": "10.31",
          "5_2_0_0": "9.55"
        },
        "EN14825_045": {
          "4_2_0_0": "2.36",
          "5_2_0_0": "1.81"
        },
        "EN14825_051": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000"
        }
      }
    }
  ]
}