{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "1,900 kg",
    "Date": "22.05.2023",
    "Manufacturer": "CTC AB",
    "Modelname": "CTC EcoPart 406",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "CTC EcoPart 406 1x230V",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.90",
          "5_10_0_0": "5.17"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.29",
          "5_10_0_0": "1.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.57",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "183",
          "5_2_0_0": "133",
          "4_3_0_0": "179",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_2_0_0": "6.45",
          "5_2_0_0": "5.88",
          "4_3_0_0": "6.71",
          "5_3_0_0": "6.26"
        },
        "EN14825_003": {
          "4_2_0_0": "4.80",
          "5_2_0_0": "3.50",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.45"
        },
        "EN14825_004": {
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.40",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.30"
        },
        "EN14825_009": {
          "4_2_0_0": "4.90",
          "5_2_0_0": "3.42",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.10"
        },
        "EN14825_010": {
          "4_2_0_0": "6.10",
          "5_2_0_0": "5.60",
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.50"
        },
        "EN14825_011": {
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.88",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_2_0_0": "6.10",
          "5_2_0_0": "5.70",
          "4_3_0_0": "6.10",
          "5_3_0_0": "5.60"
        },
        "EN14825_013": {
          "4_2_0_0": "2.20",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.91"
        },
        "EN14825_014": {
          "4_2_0_0": "6.20",
          "5_2_0_0": "5.90",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.80"
        },
        "EN14825_015": {
          "4_2_0_0": "5.22",
          "5_2_0_0": "4.46",
          "4_3_0_0": "5.25",
          "5_3_0_0": "4.32"
        },
        "EN14825_016": {
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.30",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.30"
        },
        "EN14825_017": {
          "4_2_0_0": "4.67",
          "5_2_0_0": "3.09",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.16"
        },
        "EN14825_018": {
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.17",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.17"
        },
        "EN14825_019": {
          "4_2_0_0": "4.57",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.57",
          "5_3_0_0": "2.91"
        },
        "EN14825_021": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_2_0_0": "5",
          "5_2_0_0": "3",
          "4_3_0_0": "5",
          "5_3_0_0": "3"
        },
        "EN14825_025": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "0.55",
          "5_2_0_0": "0.70",
          "4_3_0_0": "0.80",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_2_0_0": "3332",
          "5_2_0_0": "4107",
          "4_3_0_0": "2967",
          "5_3_0_0": "3743"
        }
      }
    },
    {
      "title": "CTC EcoPart 406 3x400V",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_2_0_0": "50",
          "5_2_0_0": "50",
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.90",
          "5_10_0_0": "5.17"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.29",
          "5_10_0_0": "1.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.57",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "183",
          "5_2_0_0": "133",
          "4_3_0_0": "179",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_2_0_0": "6.45",
          "5_2_0_0": "5.88",
          "4_3_0_0": "6.71",
          "5_3_0_0": "6.26"
        },
        "EN14825_003": {
          "4_2_0_0": "4.80",
          "5_2_0_0": "3.50",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.45"
        },
        "EN14825_004": {
          "4_2_0_0": "-20",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.40",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.30"
        },
        "EN14825_009": {
          "4_2_0_0": "4.90",
          "5_2_0_0": "3.42",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.10"
        },
        "EN14825_010": {
          "4_2_0_0": "6.10",
          "5_2_0_0": "5.60",
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.50"
        },
        "EN14825_011": {
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.82",
          "4_3_0_0": "4.88",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_2_0_0": "6.10",
          "5_2_0_0": "5.70",
          "4_3_0_0": "6.10",
          "5_3_0_0": "5.60"
        },
        "EN14825_013": {
          "4_2_0_0": "2.20",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.91"
        },
        "EN14825_014": {
          "4_2_0_0": "6.20",
          "5_2_0_0": "5.90",
          "4_3_0_0": "6.20",
          "5_3_0_0": "5.80"
        },
        "EN14825_015": {
          "4_2_0_0": "5.22",
          "5_2_0_0": "4.46",
          "4_3_0_0": "5.25",
          "5_3_0_0": "4.32"
        },
        "EN14825_016": {
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.30",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.30"
        },
        "EN14825_017": {
          "4_2_0_0": "4.67",
          "5_2_0_0": "3.09",
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.16"
        },
        "EN14825_018": {
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.17",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.17"
        },
        "EN14825_019": {
          "4_2_0_0": "4.57",
          "5_2_0_0": "2.91",
          "4_3_0_0": "4.57",
          "5_3_0_0": "2.91"
        },
        "EN14825_021": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_2_0_0": "5",
          "5_2_0_0": "3",
          "4_3_0_0": "5",
          "5_3_0_0": "3"
        },
        "EN14825_025": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "0.55",
          "5_2_0_0": "0.70",
          "4_3_0_0": "0.80",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_2_0_0": "3332",
          "5_2_0_0": "4107",
          "4_3_0_0": "2967",
          "5_3_0_0": "3743"
        }
      }
    }
  ]
}