{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "2,700 kg",
    "Date": "11.12.2023",
    "Manufacturer": "CTC AB",
    "Modelname": "CTC EcoPart 417",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "CTC EcoPart 417 1x230V",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_2_0_0": "56",
          "5_2_0_0": "56",
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.60",
          "5_10_0_0": "15.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "5.17"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.55",
          "5_10_0_0": "3.07"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "176",
          "5_2_0_0": "140",
          "4_3_0_0": "181",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_2_0_0": "17.86",
          "5_2_0_0": "17.29",
          "4_3_0_0": "19.15",
          "5_3_0_0": "18.03"
        },
        "EN14825_003": {
          "4_2_0_0": "4.80",
          "5_2_0_0": "3.70",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.10",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.84",
          "5_2_0_0": "3.51",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.23"
        },
        "EN14825_010": {
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.40",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.10"
        },
        "EN14825_011": {
          "4_2_0_0": "5.01",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.60",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.40"
        },
        "EN14825_013": {
          "4_2_0_0": "5.13",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.01",
          "5_3_0_0": "3.97"
        },
        "EN14825_014": {
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.40",
          "5_3_0_0": "16.70"
        },
        "EN14825_015": {
          "4_2_0_0": "5.15",
          "5_2_0_0": "4.50",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.36"
        },
        "EN14825_016": {
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.90",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.95"
        },
        "EN14825_017": {
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.19",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.23"
        },
        "EN14825_018": {
          "4_2_0_0": "16.87",
          "5_2_0_0": "15.87",
          "4_3_0_0": "16.87",
          "5_3_0_0": "15.87"
        },
        "EN14825_019": {
          "4_2_0_0": "4.55",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_2_0_0": "27",
          "5_2_0_0": "8",
          "4_3_0_0": "27",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.40",
          "4_3_0_0": "2.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_029": {
          "4_2_0_0": "8758",
          "5_2_0_0": "11554",
          "4_3_0_0": "8362",
          "5_3_0_0": "10286"
        }
      }
    },
    {
      "title": "CTC EcoPart 417 3x400V",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_2_0_0": "56",
          "5_2_0_0": "56",
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.60",
          "5_10_0_0": "15.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "5.17"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.55",
          "5_10_0_0": "3.07"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "176",
          "5_2_0_0": "140",
          "4_3_0_0": "181",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_2_0_0": "17.86",
          "5_2_0_0": "17.29",
          "4_3_0_0": "19.15",
          "5_3_0_0": "18.03"
        },
        "EN14825_003": {
          "4_2_0_0": "4.80",
          "5_2_0_0": "3.70",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_2_0_0": "-20",
          "5_2_0_0": "-19",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.10",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.84",
          "5_2_0_0": "3.51",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.23"
        },
        "EN14825_010": {
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.40",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.10"
        },
        "EN14825_011": {
          "4_2_0_0": "5.01",
          "5_2_0_0": "3.89",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.60",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.40"
        },
        "EN14825_013": {
          "4_2_0_0": "5.13",
          "5_2_0_0": "4.24",
          "4_3_0_0": "5.01",
          "5_3_0_0": "3.97"
        },
        "EN14825_014": {
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.40",
          "5_3_0_0": "16.70"
        },
        "EN14825_015": {
          "4_2_0_0": "5.15",
          "5_2_0_0": "4.50",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.36"
        },
        "EN14825_016": {
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.90",
          "4_3_0_0": "16.90",
          "5_3_0_0": "16.00"
        },
        "EN14825_017": {
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.19",
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.23"
        },
        "EN14825_018": {
          "4_2_0_0": "16.87",
          "5_2_0_0": "15.87",
          "4_3_0_0": "16.87",
          "5_3_0_0": "15.95"
        },
        "EN14825_019": {
          "4_2_0_0": "4.55",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_2_0_0": "0.96",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_2_0_0": "27",
          "5_2_0_0": "8",
          "4_3_0_0": "27",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.40",
          "4_3_0_0": "2.30",
          "5_3_0_0": "2.16"
        },
        "EN14825_029": {
          "4_2_0_0": "8758",
          "5_2_0_0": "11554",
          "4_3_0_0": "8362",
          "5_3_0_0": "10286"
        }
      }
    }
  ]
}