{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,300 kg",
    "Date": "02.04.2023",
    "Manufacturer": "CTC AB",
    "Modelname": "CTC GSi 612 1x230V",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "CTC GSi 612 F101-1 1x230V",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_2_0_0": "43",
          "5_2_0_0": "43",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.41",
          "5_10_0_0": "4.88"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.27",
          "5_10_0_0": "1.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.27",
          "5_10_0_0": "2.57"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "204",
          "5_2_0_0": "150",
          "4_3_0_0": "188",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_2_0_0": "10.00",
          "5_2_0_0": "10.00",
          "4_3_0_0": "12.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_2_0_0": "5.29",
          "5_2_0_0": "3.94",
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.70"
        },
        "EN14825_004": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.99",
          "5_2_0_0": "6.05",
          "4_3_0_0": "10.47",
          "5_3_0_0": "8.65"
        },
        "EN14825_009": {
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.53",
          "4_3_0_0": "3.84",
          "5_3_0_0": "2.77"
        },
        "EN14825_010": {
          "4_2_0_0": "3.66",
          "5_2_0_0": "3.76",
          "4_3_0_0": "6.53",
          "5_3_0_0": "5.29"
        },
        "EN14825_011": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "4.30",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.76"
        },
        "EN14825_012": {
          "4_2_0_0": "2.35",
          "5_2_0_0": "2.46",
          "4_3_0_0": "4.16",
          "5_3_0_0": "3.53"
        },
        "EN14825_013": {
          "4_2_0_0": "5.62",
          "5_2_0_0": "5.36",
          "4_3_0_0": "5.86",
          "5_3_0_0": "4.35"
        },
        "EN14825_014": {
          "4_2_0_0": "2.28",
          "5_2_0_0": "2.39",
          "4_3_0_0": "2.29",
          "5_3_0_0": "2.17"
        },
        "EN14825_015": {
          "4_2_0_0": "5.71",
          "5_2_0_0": "5.00",
          "4_3_0_0": "6.19",
          "5_3_0_0": "4.48"
        },
        "EN14825_016": {
          "4_2_0_0": "9.83",
          "5_2_0_0": "9.75",
          "4_3_0_0": "11.57",
          "5_3_0_0": "9.75"
        },
        "EN14825_017": {
          "4_2_0_0": "3.86",
          "5_2_0_0": "2.54",
          "4_3_0_0": "3.61",
          "5_3_0_0": "2.54"
        },
        "EN14825_018": {
          "4_2_0_0": "9.83",
          "5_2_0_0": "9.75",
          "4_3_0_0": "11.57",
          "5_3_0_0": "9.75"
        },
        "EN14825_019": {
          "4_2_0_0": "3.86",
          "5_2_0_0": "2.54",
          "4_3_0_0": "3.61",
          "5_3_0_0": "2.54"
        },
        "EN14825_021": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "1.000",
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_024": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_2_0_0": "18",
          "5_2_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_026": {
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_2_0_0": "4659",
          "5_2_0_0": "6258",
          "4_3_0_0": "5049",
          "5_3_0_0": "5582"
        },
        "EN14825_047": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_2_0_0": "0.960",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN16147_001": {
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_2_0_0": "96",
          "0_3_0_0": "96"
        },
        "EN16147_003": {
          "0_2_0_0": "2.40",
          "0_3_0_0": "2.40"
        },
        "EN16147_004": {
          "0_2_0_0": "1:49",
          "0_3_0_0": "1:49"
        },
        "EN16147_005": {
          "0_2_0_0": "70.3",
          "0_3_0_0": "70.3"
        },
        "EN16147_006": {
          "0_2_0_0": "54.0",
          "0_3_0_0": "54.0"
        },
        "EN16147_007": {
          "0_2_0_0": "232",
          "0_3_0_0": "232"
        }
      }
    }
  ]
}