{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "31,000 kg",
    "Date": "25.01.2024",
    "Manufacturer": "Clivet s.p.a.",
    "Modelname": "Large Evo 55.4 - 60.4",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "WiSAN-YEE1 55.4 EN",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "151.00",
          "5_10_0_0": "116.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "40.20",
          "5_10_0_0": "53.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.76",
          "5_10_0_0": "2.18"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "115"
        },
        "EN14825_002": {
          "4_3_0_0": "120.00",
          "5_3_0_0": "99.03"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_010": {
          "4_3_0_0": "62.20",
          "5_3_0_0": "55.66"
        },
        "EN14825_011": {
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "42.00",
          "5_3_0_0": "38.31"
        },
        "EN14825_013": {
          "4_3_0_0": "5.25",
          "5_3_0_0": "3.31"
        },
        "EN14825_014": {
          "4_3_0_0": "28.80",
          "5_3_0_0": "27.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.23",
          "5_3_0_0": "4.62"
        },
        "EN14825_016": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_3_0_0": "84.40",
          "5_3_0_0": "73.79"
        },
        "EN14825_019": {
          "4_3_0_0": "2.34",
          "5_3_0_0": "1.56"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0.000"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "35.50",
          "5_3_0_0": "25.23"
        },
        "EN14825_029": {
          "4_3_0_0": "59726",
          "5_3_0_0": "69148"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        }
      }
    },
    {
      "title": "WiSAN-YEE1 55.4 LN",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "151.00",
          "5_10_0_0": "116.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "40.20",
          "5_10_0_0": "53.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.76",
          "5_10_0_0": "2.18"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "115"
        },
        "EN14825_002": {
          "4_3_0_0": "120.00",
          "5_3_0_0": "99.03"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_010": {
          "4_3_0_0": "62.20",
          "5_3_0_0": "55.66"
        },
        "EN14825_011": {
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "42.00",
          "5_3_0_0": "38.31"
        },
        "EN14825_013": {
          "4_3_0_0": "5.25",
          "5_3_0_0": "3.31"
        },
        "EN14825_014": {
          "4_3_0_0": "28.80",
          "5_3_0_0": "27.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.23",
          "5_3_0_0": "4.62"
        },
        "EN14825_016": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_3_0_0": "84.40",
          "5_3_0_0": "73.79"
        },
        "EN14825_019": {
          "4_3_0_0": "2.34",
          "5_3_0_0": "1.56"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "35.50",
          "5_3_0_0": "25.23"
        },
        "EN14825_029": {
          "4_3_0_0": "59726",
          "5_3_0_0": "69148"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        }
      }
    },
    {
      "title": "WiSAN-YEE1 55.4 SC",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "151.00",
          "5_10_0_0": "116.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "40.20",
          "5_10_0_0": "53.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.76",
          "5_10_0_0": "2.18"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "115"
        },
        "EN14825_002": {
          "4_3_0_0": "120.00",
          "5_3_0_0": "99.03"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_010": {
          "4_3_0_0": "62.20",
          "5_3_0_0": "55.66"
        },
        "EN14825_011": {
          "4_3_0_0": "4.09",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "42.00",
          "5_3_0_0": "38.31"
        },
        "EN14825_013": {
          "4_3_0_0": "5.25",
          "5_3_0_0": "3.31"
        },
        "EN14825_014": {
          "4_3_0_0": "28.80",
          "5_3_0_0": "27.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.23",
          "5_3_0_0": "4.62"
        },
        "EN14825_016": {
          "4_3_0_0": "106.00",
          "5_3_0_0": "87.60"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_3_0_0": "84.40",
          "5_3_0_0": "73.79"
        },
        "EN14825_019": {
          "4_3_0_0": "2.34",
          "5_3_0_0": "1.56"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "35.50",
          "5_3_0_0": "25.23"
        },
        "EN14825_029": {
          "4_3_0_0": "59726",
          "5_3_0_0": "69148"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        }
      }
    },
    {
      "title": "WiSAN-YEE1 60.4 EN",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "163.00",
          "5_10_0_0": "142.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "43.90",
          "5_10_0_0": "65.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.71",
          "5_10_0_0": "2.16"
        },
        "EN14825_001": {
          "4_3_0_0": "160",
          "5_3_0_0": "112"
        },
        "EN14825_002": {
          "4_3_0_0": "127.00",
          "5_3_0_0": "112.74"
        },
        "EN14825_003": {
          "4_3_0_0": "4.07",
          "5_3_0_0": "2.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_009": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_010": {
          "4_3_0_0": "73.60",
          "5_3_0_0": "57.08"
        },
        "EN14825_011": {
          "4_3_0_0": "4.02",
          "5_3_0_0": "3.08"
        },
        "EN14825_012": {
          "4_3_0_0": "44.40",
          "5_3_0_0": "42.74"
        },
        "EN14825_013": {
          "4_3_0_0": "5.01",
          "5_3_0_0": "3.26"
        },
        "EN14825_014": {
          "4_3_0_0": "35.40",
          "5_3_0_0": "32.89"
        },
        "EN14825_015": {
          "4_3_0_0": "6.32",
          "5_3_0_0": "4.59"
        },
        "EN14825_016": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "104.00",
          "5_3_0_0": "92.52"
        },
        "EN14825_019": {
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.49"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "0.169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0.000"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "22.20",
          "5_3_0_0": "20.22"
        },
        "EN14825_029": {
          "4_3_0_0": "64331",
          "5_3_0_0": "80908"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.96"
        }
      }
    },
    {
      "title": "WiSAN-YEE1 60.4 LN",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "163.00",
          "5_10_0_0": "142.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "43.90",
          "5_10_0_0": "65.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.71",
          "5_10_0_0": "2.16"
        },
        "EN14825_001": {
          "4_3_0_0": "160",
          "5_3_0_0": "112"
        },
        "EN14825_002": {
          "4_3_0_0": "127.00",
          "5_3_0_0": "112.74"
        },
        "EN14825_003": {
          "4_3_0_0": "4.07",
          "5_3_0_0": "2.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_009": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_010": {
          "4_3_0_0": "73.60",
          "5_3_0_0": "57.08"
        },
        "EN14825_011": {
          "4_3_0_0": "4.02",
          "5_3_0_0": "3.08"
        },
        "EN14825_012": {
          "4_3_0_0": "44.40",
          "5_3_0_0": "42.74"
        },
        "EN14825_013": {
          "4_3_0_0": "5.01",
          "5_3_0_0": "3.26"
        },
        "EN14825_014": {
          "4_3_0_0": "35.40",
          "5_3_0_0": "32.89"
        },
        "EN14825_015": {
          "4_3_0_0": "6.32",
          "5_3_0_0": "4.59"
        },
        "EN14825_016": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "104.00",
          "5_3_0_0": "92.52"
        },
        "EN14825_019": {
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.49"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "22.20",
          "5_3_0_0": "20.22"
        },
        "EN14825_029": {
          "4_3_0_0": "64331",
          "5_3_0_0": "80908"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        }
      }
    },
    {
      "title": "WiSAN-YEE1 60.4 SC",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "86"
        },
        "EN14511_2_001": {
          "4_10_0_0": "163.00",
          "5_10_0_0": "142.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "43.90",
          "5_10_0_0": "65.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.71",
          "5_10_0_0": "2.16"
        },
        "EN14825_001": {
          "4_3_0_0": "160",
          "5_3_0_0": "112"
        },
        "EN14825_002": {
          "4_3_0_0": "127.00",
          "5_3_0_0": "112.74"
        },
        "EN14825_003": {
          "4_3_0_0": "4.07",
          "5_3_0_0": "2.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_009": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_010": {
          "4_3_0_0": "73.60",
          "5_3_0_0": "57.08"
        },
        "EN14825_011": {
          "4_3_0_0": "4.02",
          "5_3_0_0": "3.08"
        },
        "EN14825_012": {
          "4_3_0_0": "44.40",
          "5_3_0_0": "42.74"
        },
        "EN14825_013": {
          "4_3_0_0": "5.01",
          "5_3_0_0": "3.26"
        },
        "EN14825_014": {
          "4_3_0_0": "35.40",
          "5_3_0_0": "32.89"
        },
        "EN14825_015": {
          "4_3_0_0": "6.32",
          "5_3_0_0": "4.59"
        },
        "EN14825_016": {
          "4_3_0_0": "112.00",
          "5_3_0_0": "99.74"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "104.00",
          "5_3_0_0": "92.52"
        },
        "EN14825_019": {
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.49"
        },
        "EN14825_021": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_024": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_025": {
          "4_3_0_0": "169",
          "5_3_0_0": "169"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "22.20",
          "5_3_0_0": "20.22"
        },
        "EN14825_029": {
          "4_3_0_0": "64331",
          "5_3_0_0": "80908"
        },
        "EN14825_047": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        }
      }
    }
  ]
}