{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "14,000 kg",
    "Date": "20.01.2020",
    "Manufacturer": "Clivet s.p.a.",
    "Modelname": "Sheen EVO/EVO 2.0 - 16.2, 18.2, 22.2",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "WiSAN-YSE1 EXC-EN 16.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "71",
          "5_3_0_0": "71"
        },
        "EN14511_2_001": {
          "4_10_0_0": "44.80",
          "5_10_0_0": "37.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "9.92",
          "5_10_0_0": "13.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.51",
          "5_10_0_0": "2.79"
        },
        "EN14825_001": {
          "4_3_0_0": "171",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "30.70",
          "5_3_0_0": "28.10"
        },
        "EN14825_003": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "3.24"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "27.14",
          "5_3_0_0": "23.07"
        },
        "EN14825_009": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_3_0_0": "20.72",
          "5_3_0_0": "18.78"
        },
        "EN14825_011": {
          "4_3_0_0": "4.42",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "24.84",
          "5_3_0_0": "23.47"
        },
        "EN14825_013": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_3_0_0": "29.72",
          "5_3_0_0": "28.35"
        },
        "EN14825_015": {
          "4_3_0_0": "7.42",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "27.14",
          "5_3_0_0": "23.80"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.04"
        },
        "EN14825_018": {
          "4_3_0_0": "23.79",
          "5_3_0_0": "14.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.10"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "6.89",
          "5_3_0_0": "14.13"
        },
        "EN14825_029": {
          "4_3_0_0": "14596",
          "5_3_0_0": "17941"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 EXC-EN 18.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "71",
          "5_3_0_0": "71"
        },
        "EN14511_2_001": {
          "4_10_0_0": "48.70",
          "5_10_0_0": "41.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "11.20",
          "5_10_0_0": "15.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "2.72"
        },
        "EN14825_001": {
          "4_3_0_0": "170",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "35.40",
          "5_3_0_0": "30.10"
        },
        "EN14825_003": {
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.24"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "31.30",
          "5_3_0_0": "24.97"
        },
        "EN14825_009": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.94"
        },
        "EN14825_010": {
          "4_3_0_0": "21.20",
          "5_3_0_0": "18.78"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "24.84",
          "5_3_0_0": "23.47"
        },
        "EN14825_013": {
          "4_3_0_0": "5.63",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_3_0_0": "29.72",
          "5_3_0_0": "28.35"
        },
        "EN14825_015": {
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "31.30",
          "5_3_0_0": "25.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "2.02"
        },
        "EN14825_018": {
          "4_3_0_0": "28.24",
          "5_3_0_0": "14.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.10"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "7.14",
          "5_3_0_0": "16.14"
        },
        "EN14825_029": {
          "4_3_0_0": "16879",
          "5_3_0_0": "19220"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 EXC-EN 22.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "72",
          "5_3_0_0": "72"
        },
        "EN14511_2_001": {
          "4_10_0_0": "53.40",
          "5_10_0_0": "45.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "12.30",
          "5_10_0_0": "16.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "2.75"
        },
        "EN14825_001": {
          "4_3_0_0": "169",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "38.70",
          "5_3_0_0": "34.90"
        },
        "EN14825_003": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "34.22",
          "5_3_0_0": "28.56"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.92"
        },
        "EN14825_010": {
          "4_3_0_0": "21.31",
          "5_3_0_0": "18.78"
        },
        "EN14825_011": {
          "4_3_0_0": "4.31",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "24.93",
          "5_3_0_0": "23.47"
        },
        "EN14825_013": {
          "4_3_0_0": "5.55",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_3_0_0": "29.80",
          "5_3_0_0": "28.35"
        },
        "EN14825_015": {
          "4_3_0_0": "7.20",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "34.22",
          "5_3_0_0": "29.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "30.59",
          "5_3_0_0": "14.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.10"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "8.09",
          "5_3_0_0": "20.86"
        },
        "EN14825_029": {
          "4_3_0_0": "18600",
          "5_3_0_0": "22215"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 EXC-SC 16.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14511_2_001": {
          "4_10_0_0": "51.50",
          "5_10_0_0": "46.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "11.30",
          "5_10_0_0": "17.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.71"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_3_0_0": "34.80",
          "5_3_0_0": "33.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.24"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "30.79",
          "5_3_0_0": "26.60"
        },
        "EN14825_009": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "1.87"
        },
        "EN14825_010": {
          "4_3_0_0": "21.36",
          "5_3_0_0": "18.78"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "25.20",
          "5_3_0_0": "23.47"
        },
        "EN14825_013": {
          "4_3_0_0": "5.72",
          "5_3_0_0": "4.49"
        },
        "EN14825_014": {
          "4_3_0_0": "29.84",
          "5_3_0_0": "28.35"
        },
        "EN14825_015": {
          "4_3_0_0": "7.63",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "30.79",
          "5_3_0_0": "28.13"
        },
        "EN14825_017": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "28.65",
          "5_3_0_0": "14.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.10"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "19.24"
        },
        "EN14825_029": {
          "4_3_0_0": "16118",
          "5_3_0_0": "21227"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 EXC-SC 18.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "76",
          "5_3_0_0": "76"
        },
        "EN14511_2_001": {
          "4_10_0_0": "55.50",
          "5_10_0_0": "51.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "12.80",
          "5_10_0_0": "19.40"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.33",
          "5_10_0_0": "2.68"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "38.60",
          "5_3_0_0": "37.27"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "34.16",
          "5_3_0_0": "30.48"
        },
        "EN14825_009": {
          "4_3_0_0": "2.79",
          "5_3_0_0": "1.87"
        },
        "EN14825_010": {
          "4_3_0_0": "22.74",
          "5_3_0_0": "20.42"
        },
        "EN14825_011": {
          "4_3_0_0": "4.45",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "25.15",
          "5_3_0_0": "23.63"
        },
        "EN14825_013": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "4.53"
        },
        "EN14825_014": {
          "4_3_0_0": "29.80",
          "5_3_0_0": "28.56"
        },
        "EN14825_015": {
          "4_3_0_0": "7.72",
          "5_3_0_0": "6.50"
        },
        "EN14825_016": {
          "4_3_0_0": "34.16",
          "5_3_0_0": "31.53"
        },
        "EN14825_017": {
          "4_3_0_0": "2.79",
          "5_3_0_0": "1.95"
        },
        "EN14825_018": {
          "4_3_0_0": "33.20",
          "5_3_0_0": "15.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "1.25"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "22.27"
        },
        "EN14825_029": {
          "4_3_0_0": "17891",
          "5_3_0_0": "24016"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 EXC-SC 22.2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "78",
          "5_3_0_0": "78"
        },
        "EN14511_2_001": {
          "4_10_0_0": "64.10",
          "5_10_0_0": "56.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "15.50",
          "5_10_0_0": "21.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.15",
          "5_10_0_0": "2.70"
        },
        "EN14825_001": {
          "4_3_0_0": "173",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "43.00",
          "5_3_0_0": "40.32"
        },
        "EN14825_003": {
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.19"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "38.01",
          "5_3_0_0": "33.01"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.86"
        },
        "EN14825_010": {
          "4_3_0_0": "22.78",
          "5_3_0_0": "21.39"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.12"
        },
        "EN14825_012": {
          "4_3_0_0": "25.19",
          "5_3_0_0": "23.63"
        },
        "EN14825_013": {
          "4_3_0_0": "5.66",
          "5_3_0_0": "4.58"
        },
        "EN14825_014": {
          "4_3_0_0": "29.84",
          "5_3_0_0": "28.56"
        },
        "EN14825_015": {
          "4_3_0_0": "7.60",
          "5_3_0_0": "6.63"
        },
        "EN14825_016": {
          "4_3_0_0": "38.01",
          "5_3_0_0": "34.12"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_3_0_0": "35.92",
          "5_3_0_0": "16.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150",
          "5_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90",
          "5_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "7.04",
          "5_3_0_0": "24.32"
        },
        "EN14825_029": {
          "4_3_0_0": "20144",
          "5_3_0_0": "26137"
        },
        "EN14825_047": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-EN 16.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "46.30"
        },
        "EN14511_2_002": {
          "4_10_0_0": "10.50"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.41"
        },
        "EN14825_001": {
          "4_3_0_0": "163"
        },
        "EN14825_002": {
          "4_3_0_0": "34.10"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "30.13"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77"
        },
        "EN14825_010": {
          "4_3_0_0": "20.70"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25"
        },
        "EN14825_012": {
          "4_3_0_0": "25.09"
        },
        "EN14825_013": {
          "4_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_3_0_0": "29.72"
        },
        "EN14825_015": {
          "4_3_0_0": "6.66"
        },
        "EN14825_016": {
          "4_3_0_0": "30.13"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77"
        },
        "EN14825_018": {
          "4_3_0_0": "28.24"
        },
        "EN14825_019": {
          "4_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_3_0_0": "0.940"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "5.82"
        },
        "EN14825_029": {
          "4_3_0_0": "16959"
        },
        "EN14825_047": {
          "4_3_0_0": "0.940"
        },
        "EN14825_048": {
          "4_3_0_0": "0.940"
        },
        "EN14825_049": {
          "4_3_0_0": "0.940"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-EN 18.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "51.20"
        },
        "EN14511_2_002": {
          "4_10_0_0": "11.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.31"
        },
        "EN14825_001": {
          "4_3_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "37.30"
        },
        "EN14825_003": {
          "4_3_0_0": "4.11"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "32.96"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72"
        },
        "EN14825_010": {
          "4_3_0_0": "22.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.13"
        },
        "EN14825_012": {
          "4_3_0_0": "25.20"
        },
        "EN14825_013": {
          "4_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_3_0_0": "29.84"
        },
        "EN14825_015": {
          "4_3_0_0": "6.66"
        },
        "EN14825_016": {
          "4_3_0_0": "32.96"
        },
        "EN14825_017": {
          "4_3_0_0": "2.72"
        },
        "EN14825_018": {
          "4_3_0_0": "30.59"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59"
        },
        "EN14825_021": {
          "4_3_0_0": "0.940"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "6.67"
        },
        "EN14825_029": {
          "4_3_0_0": "18726"
        },
        "EN14825_047": {
          "4_3_0_0": "0.940"
        },
        "EN14825_048": {
          "4_3_0_0": "0.940"
        },
        "EN14825_049": {
          "4_3_0_0": "0.940"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-EN 22.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "74"
        },
        "EN14511_2_001": {
          "4_10_0_0": "55.30"
        },
        "EN14511_2_002": {
          "4_10_0_0": "13.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.25"
        },
        "EN14825_001": {
          "4_3_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "41.80"
        },
        "EN14825_003": {
          "4_3_0_0": "4.10"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "37.00"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70"
        },
        "EN14825_010": {
          "4_3_0_0": "23.50"
        },
        "EN14825_011": {
          "4_3_0_0": "4.10"
        },
        "EN14825_012": {
          "4_3_0_0": "25.19"
        },
        "EN14825_013": {
          "4_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_3_0_0": "29.81"
        },
        "EN14825_015": {
          "4_3_0_0": "6.59"
        },
        "EN14825_016": {
          "4_3_0_0": "37.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70"
        },
        "EN14825_018": {
          "4_3_0_0": "33.91"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57"
        },
        "EN14825_021": {
          "4_3_0_0": "0.940"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "7.92"
        },
        "EN14825_029": {
          "4_3_0_0": "21051"
        },
        "EN14825_047": {
          "4_3_0_0": "0.940"
        },
        "EN14825_048": {
          "4_3_0_0": "0.940"
        },
        "EN14825_049": {
          "4_3_0_0": "0.940"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-SC 16.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "77"
        },
        "EN14511_2_001": {
          "4_10_0_0": "54.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "12.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30"
        },
        "EN14825_001": {
          "4_3_0_0": "166"
        },
        "EN14825_002": {
          "4_3_0_0": "36.30"
        },
        "EN14825_003": {
          "4_3_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "32.11"
        },
        "EN14825_009": {
          "4_3_0_0": "2.69"
        },
        "EN14825_010": {
          "4_3_0_0": "20.72"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25"
        },
        "EN14825_012": {
          "4_3_0_0": "24.84"
        },
        "EN14825_013": {
          "4_3_0_0": "5.55"
        },
        "EN14825_014": {
          "4_3_0_0": "29.72"
        },
        "EN14825_015": {
          "4_3_0_0": "7.27"
        },
        "EN14825_016": {
          "4_3_0_0": "32.11"
        },
        "EN14825_017": {
          "4_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_3_0_0": "28.65"
        },
        "EN14825_019": {
          "4_3_0_0": "2.68"
        },
        "EN14825_021": {
          "4_3_0_0": "0.950"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "7.65"
        },
        "EN14825_029": {
          "4_3_0_0": "17769"
        },
        "EN14825_047": {
          "4_3_0_0": "0.950"
        },
        "EN14825_048": {
          "4_3_0_0": "0.950"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-SC 18.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "78"
        },
        "EN14511_2_001": {
          "4_10_0_0": "58.70"
        },
        "EN14511_2_002": {
          "4_10_0_0": "14.40"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.06"
        },
        "EN14825_001": {
          "4_3_0_0": "166"
        },
        "EN14825_002": {
          "4_3_0_0": "40.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.19"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "35.74"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68"
        },
        "EN14825_010": {
          "4_3_0_0": "22.06"
        },
        "EN14825_011": {
          "4_3_0_0": "4.21"
        },
        "EN14825_012": {
          "4_3_0_0": "24.90"
        },
        "EN14825_013": {
          "4_3_0_0": "5.43"
        },
        "EN14825_014": {
          "4_3_0_0": "29.54"
        },
        "EN14825_015": {
          "4_3_0_0": "7.04"
        },
        "EN14825_016": {
          "4_3_0_0": "35.74"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68"
        },
        "EN14825_018": {
          "4_3_0_0": "33.22"
        },
        "EN14825_019": {
          "4_3_0_0": "2.69"
        },
        "EN14825_021": {
          "4_3_0_0": "0.950"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "7.18"
        },
        "EN14825_029": {
          "4_3_0_0": "19931"
        },
        "EN14825_047": {
          "4_3_0_0": "0.950"
        },
        "EN14825_048": {
          "4_3_0_0": "0.950"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "WiSAN-YSE1 PRM-SC 22.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "80"
        },
        "EN14511_2_001": {
          "4_10_0_0": "67.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "16.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.98"
        },
        "EN14825_001": {
          "4_3_0_0": "164"
        },
        "EN14825_002": {
          "4_3_0_0": "45.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.19"
        },
        "EN14825_004": {
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "39.83"
        },
        "EN14825_009": {
          "4_3_0_0": "2.62"
        },
        "EN14825_010": {
          "4_3_0_0": "23.48"
        },
        "EN14825_011": {
          "4_3_0_0": "4.21"
        },
        "EN14825_012": {
          "4_3_0_0": "24.94"
        },
        "EN14825_013": {
          "4_3_0_0": "5.39"
        },
        "EN14825_014": {
          "4_3_0_0": "29.51"
        },
        "EN14825_015": {
          "4_3_0_0": "6.94"
        },
        "EN14825_016": {
          "4_3_0_0": "39.83"
        },
        "EN14825_017": {
          "4_3_0_0": "2.62"
        },
        "EN14825_018": {
          "4_3_0_0": "35.92"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59"
        },
        "EN14825_021": {
          "4_3_0_0": "0.950"
        },
        "EN14825_022": {
          "4_3_0_0": "35"
        },
        "EN14825_023": {
          "4_3_0_0": "90"
        },
        "EN14825_024": {
          "4_3_0_0": "150"
        },
        "EN14825_025": {
          "4_3_0_0": "90"
        },
        "EN14825_026": {
          "4_3_0_0": "10"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "9.11"
        },
        "EN14825_029": {
          "4_3_0_0": "22286"
        },
        "EN14825_047": {
          "4_3_0_0": "0.950"
        },
        "EN14825_048": {
          "4_3_0_0": "0.950"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "WSAN-YSI 16.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "84",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "48.60",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "12.12",
          "5_10_0_0": "1.90"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.53"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "154",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_3_0_0": "31.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.91",
          "5_3_0_0": "3.30"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "27.80",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "16.90",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.85",
          "5_3_0_0": "3.18"
        },
        "EN14825_012": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "2.50"
        },
        "EN14825_013": {
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_3_0_0": "14.20",
          "5_3_0_0": "1.10"
        },
        "EN14825_015": {
          "4_3_0_0": "6.02",
          "5_3_0_0": "5.09"
        },
        "EN14825_016": {
          "4_3_0_0": "31.40",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.42",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "31.40",
          "5_3_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.42",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "54",
          "5_3_0_0": "49"
        },
        "EN14825_023": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_3_0_0": "404",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "34"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "16591",
          "5_3_0_0": "4202"
        },
        "EN14825_047": {
          "4_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_3_0_0": "0.90"
        }
      }
    },
    {
      "title": "WSAN-YSI 18.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "85",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "54.00",
          "5_10_0_0": "6.20"
        },
        "EN14511_2_002": {
          "4_10_0_0": "13.47",
          "5_10_0_0": "2.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.01",
          "5_10_0_0": "2.61"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "153",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_3_0_0": "34.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.30"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "29.80",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "18.10",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.83",
          "5_3_0_0": "3.18"
        },
        "EN14825_012": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "2.50"
        },
        "EN14825_013": {
          "4_3_0_0": "4.95",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_3_0_0": "14.20",
          "5_3_0_0": "1.10"
        },
        "EN14825_015": {
          "4_3_0_0": "6.02",
          "5_3_0_0": "5.09"
        },
        "EN14825_016": {
          "4_3_0_0": "33.70",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.35",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "33.70",
          "5_3_0_0": "6.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.35",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "54",
          "5_3_0_0": "49"
        },
        "EN14825_023": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_3_0_0": "404",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "34"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "17826",
          "5_3_0_0": "4202"
        },
        "EN14825_047": {
          "4_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_3_0_0": "0.90"
        }
      }
    },
    {
      "title": "WSAN-YSI 22.2",
      "properties": {
        "application": "1",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "86",
          "5_3_0_0": "67"
        },
        "EN14511_2_001": {
          "4_10_0_0": "62.00",
          "5_10_0_0": "9.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "15.90",
          "5_10_0_0": "3.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.90",
          "5_10_0_0": "2.85"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "152",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "37.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.87",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "32.30",
          "5_3_0_0": "7.70"
        },
        "EN14825_009": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_010": {
          "4_3_0_0": "19.70",
          "5_3_0_0": "4.90"
        },
        "EN14825_011": {
          "4_3_0_0": "3.76",
          "5_3_0_0": "3.02"
        },
        "EN14825_012": {
          "4_3_0_0": "12.70",
          "5_3_0_0": "3.20"
        },
        "EN14825_013": {
          "4_3_0_0": "5.04",
          "5_3_0_0": "4.67"
        },
        "EN14825_014": {
          "4_3_0_0": "14.20",
          "5_3_0_0": "1.40"
        },
        "EN14825_015": {
          "4_3_0_0": "6.02",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "32.30",
          "5_3_0_0": "7.70"
        },
        "EN14825_017": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_018": {
          "4_3_0_0": "35.40",
          "5_3_0_0": "7.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.28",
          "5_3_0_0": "1.78"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_3_0_0": "54",
          "5_3_0_0": "49"
        },
        "EN14825_023": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_024": {
          "4_3_0_0": "404",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_3_0_0": "30",
          "5_3_0_0": "16"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "34"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.60",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "19512",
          "5_3_0_0": "5558"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900"
        }
      }
    }
  ]
}