{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,500 kg",
    "Date": "15.04.2022",
    "Manufacturer": "Clivet s.p.a.",
    "Modelname": "Sphera EVO 2.0 Invisible 2.1, 3.1",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "SQKN-YEE 1 IC A + MiSAN-YEE 1 S 2.1",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "4.08"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.80",
          "5_10_0_0": "1.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.42",
          "5_10_0_0": "3.00"
        },
        "EN14825_001": {
          "5_3_0_0": "130",
          "4_3_0_0": "202"
        },
        "EN14825_002": {
          "5_3_0_0": "4.08",
          "4_3_0_0": "5.36"
        },
        "EN14825_003": {
          "5_3_0_0": "3.32",
          "4_3_0_0": "5.13"
        },
        "EN14825_004": {
          "5_3_0_0": "-7",
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "5_3_0_0": "-10",
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "5_3_0_0": "3.61",
          "4_3_0_0": "4.74"
        },
        "EN14825_009": {
          "5_3_0_0": "2.02",
          "4_3_0_0": "3.15"
        },
        "EN14825_010": {
          "5_3_0_0": "2.16",
          "4_3_0_0": "3.05"
        },
        "EN14825_011": {
          "5_3_0_0": "3.21",
          "4_3_0_0": "4.96"
        },
        "EN14825_012": {
          "5_3_0_0": "1.54",
          "4_3_0_0": "1.99"
        },
        "EN14825_013": {
          "5_3_0_0": "4.43",
          "4_3_0_0": "6.81"
        },
        "EN14825_014": {
          "5_3_0_0": "1.29",
          "4_3_0_0": "1.45"
        },
        "EN14825_015": {
          "5_3_0_0": "6.20",
          "4_3_0_0": "8.94"
        },
        "EN14825_016": {
          "5_3_0_0": "3.61",
          "4_3_0_0": "4.74"
        },
        "EN14825_017": {
          "5_3_0_0": "2.02",
          "4_3_0_0": "3.15"
        },
        "EN14825_018": {
          "5_3_0_0": "3.91",
          "4_3_0_0": "5.21"
        },
        "EN14825_019": {
          "5_3_0_0": "1.68",
          "4_3_0_0": "2.86"
        },
        "EN14825_021": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_022": {
          "5_3_0_0": "60",
          "4_3_0_0": "60"
        },
        "EN14825_023": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_024": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_025": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_026": {
          "5_3_0_0": "0",
          "4_3_0_0": "0"
        },
        "EN14825_027": {
          "5_3_0_0": "0",
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "5_3_0_0": "0.17",
          "4_3_0_0": "0.15"
        },
        "EN14825_029": {
          "5_3_0_0": "2542",
          "4_3_0_0": "2161"
        },
        "EN14825_047": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_048": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_049": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_050": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_3_0_0": "2.65"
        },
        "EN16147_004": {
          "0_3_0_0": "02:15"
        },
        "EN16147_005": {
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_3_0_0": "186"
        }
      }
    },
    {
      "title": "SQKN-YEE 1 IC A + MiSAN-YEE 1 S 3.1",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.18",
          "5_10_0_0": "5.94"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.19",
          "5_10_0_0": "1.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.21",
          "5_10_0_0": "3.07"
        },
        "EN14825_001": {
          "5_3_0_0": "139",
          "4_3_0_0": "203"
        },
        "EN14825_002": {
          "5_3_0_0": "5.62",
          "4_3_0_0": "6.23"
        },
        "EN14825_003": {
          "5_3_0_0": "3.54",
          "4_3_0_0": "5.15"
        },
        "EN14825_004": {
          "5_3_0_0": "-7",
          "4_3_0_0": "-7"
        },
        "EN14825_005": {
          "5_3_0_0": "-10",
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "5_3_0_0": "4.97",
          "4_3_0_0": "5.51"
        },
        "EN14825_009": {
          "5_3_0_0": "2.12",
          "4_3_0_0": "3.13"
        },
        "EN14825_010": {
          "5_3_0_0": "3.02",
          "4_3_0_0": "3.30"
        },
        "EN14825_011": {
          "5_3_0_0": "3.41",
          "4_3_0_0": "4.91"
        },
        "EN14825_012": {
          "5_3_0_0": "2.00",
          "4_3_0_0": "2.24"
        },
        "EN14825_013": {
          "5_3_0_0": "4.82",
          "4_3_0_0": "7.11"
        },
        "EN14825_014": {
          "5_3_0_0": "1.30",
          "4_3_0_0": "1.45"
        },
        "EN14825_015": {
          "5_3_0_0": "6.32",
          "4_3_0_0": "8.94"
        },
        "EN14825_016": {
          "5_3_0_0": "4.97",
          "4_3_0_0": "5.51"
        },
        "EN14825_017": {
          "5_3_0_0": "2.12",
          "4_3_0_0": "3.13"
        },
        "EN14825_018": {
          "5_3_0_0": "5.27",
          "4_3_0_0": "5.80"
        },
        "EN14825_019": {
          "5_3_0_0": "1.64",
          "4_3_0_0": "2.70"
        },
        "EN14825_021": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_022": {
          "5_3_0_0": "65",
          "4_3_0_0": "65"
        },
        "EN14825_023": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_024": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_025": {
          "5_3_0_0": "15",
          "4_3_0_0": "15"
        },
        "EN14825_026": {
          "5_3_0_0": "0",
          "4_3_0_0": "0"
        },
        "EN14825_027": {
          "5_3_0_0": "0",
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "5_3_0_0": "0.35",
          "4_3_0_0": "0.43"
        },
        "EN14825_029": {
          "5_3_0_0": "3283",
          "4_3_0_0": "2502"
        },
        "EN14825_047": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_048": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_049": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN14825_050": {
          "5_3_0_0": "0.900",
          "4_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_3_0_0": "2.65"
        },
        "EN16147_004": {
          "0_3_0_0": "02:15"
        },
        "EN16147_005": {
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_3_0_0": "186"
        }
      }
    }
  ]
}