{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "4,200 kg",
    "Date": "24.03.2022",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 H HT ECH2O 14-18kW (300L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "EPRA14DV37 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA14DV37 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.62"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5649",
          "5_3_0_0": "7134"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5366",
          "5_3_0_0": "7122"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA16DV37 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.88"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.69"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "7.9"
        },
        "EN14825_031": {
          "6_4_0_0": "4.08"
        },
        "EN14825_032": {
          "6_4_0_0": "7.88"
        },
        "EN14825_033": {
          "6_4_0_0": "2.69"
        },
        "EN14825_034": {
          "6_4_0_0": "5.92"
        },
        "EN14825_035": {
          "6_4_0_0": "3.69"
        },
        "EN14825_036": {
          "6_4_0_0": "5.09"
        },
        "EN14825_037": {
          "6_4_0_0": "4.63"
        },
        "EN14825_038": {
          "6_4_0_0": "5.13"
        },
        "EN14825_039": {
          "6_4_0_0": "5.61"
        },
        "EN14825_041": {
          "6_4_0_0": "1158"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA16DV37 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.88"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.69"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.62"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5649",
          "5_3_0_0": "7134"
        },
        "EN14825_030": {
          "6_4_0_0": "7.9"
        },
        "EN14825_031": {
          "6_4_0_0": "4.08"
        },
        "EN14825_032": {
          "6_4_0_0": "7.88"
        },
        "EN14825_033": {
          "6_4_0_0": "2.69"
        },
        "EN14825_034": {
          "6_4_0_0": "5.92"
        },
        "EN14825_035": {
          "6_4_0_0": "3.69"
        },
        "EN14825_036": {
          "6_4_0_0": "5.09"
        },
        "EN14825_037": {
          "6_4_0_0": "4.63"
        },
        "EN14825_038": {
          "6_4_0_0": "5.13"
        },
        "EN14825_039": {
          "6_4_0_0": "5.61"
        },
        "EN14825_041": {
          "6_4_0_0": "1158"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA16DW17 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.88"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.69"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "7.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.98"
        },
        "EN14825_032": {
          "6_4_0_0": "7.88"
        },
        "EN14825_033": {
          "6_4_0_0": "2.69"
        },
        "EN14825_034": {
          "6_4_0_0": "5.92"
        },
        "EN14825_035": {
          "6_4_0_0": "3.69"
        },
        "EN14825_036": {
          "6_4_0_0": "5.09"
        },
        "EN14825_037": {
          "6_4_0_0": "4.63"
        },
        "EN14825_038": {
          "6_4_0_0": "5.13"
        },
        "EN14825_039": {
          "6_4_0_0": "5.61"
        },
        "EN14825_041": {
          "6_4_0_0": "1188"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA16DW17 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.88"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.69"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5366",
          "5_3_0_0": "7122"
        },
        "EN14825_030": {
          "6_4_0_0": "7.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.98"
        },
        "EN14825_032": {
          "6_4_0_0": "7.88"
        },
        "EN14825_033": {
          "6_4_0_0": "2.69"
        },
        "EN14825_034": {
          "6_4_0_0": "5.92"
        },
        "EN14825_035": {
          "6_4_0_0": "3.69"
        },
        "EN14825_036": {
          "6_4_0_0": "5.09"
        },
        "EN14825_037": {
          "6_4_0_0": "4.63"
        },
        "EN14825_038": {
          "6_4_0_0": "5.13"
        },
        "EN14825_039": {
          "6_4_0_0": "5.61"
        },
        "EN14825_041": {
          "6_4_0_0": "1188"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA18DV37 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.41",
          "6_4_0_0": "3.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.86"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.68"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "8.8"
        },
        "EN14825_031": {
          "6_4_0_0": "4.17"
        },
        "EN14825_032": {
          "6_4_0_0": "8.86"
        },
        "EN14825_033": {
          "6_4_0_0": "2.68"
        },
        "EN14825_034": {
          "6_4_0_0": "6.61"
        },
        "EN14825_035": {
          "6_4_0_0": "3.72"
        },
        "EN14825_036": {
          "6_4_0_0": "5.12"
        },
        "EN14825_037": {
          "6_4_0_0": "4.68"
        },
        "EN14825_038": {
          "6_4_0_0": "5.31"
        },
        "EN14825_039": {
          "6_4_0_0": "5.81"
        },
        "EN14825_041": {
          "6_4_0_0": "1266"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA18DV37 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.41",
          "6_4_0_0": "3.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.86"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.68"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.62"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5649",
          "5_3_0_0": "7134"
        },
        "EN14825_030": {
          "6_4_0_0": "8.8"
        },
        "EN14825_031": {
          "6_4_0_0": "4.17"
        },
        "EN14825_032": {
          "6_4_0_0": "8.86"
        },
        "EN14825_033": {
          "6_4_0_0": "2.68"
        },
        "EN14825_034": {
          "6_4_0_0": "6.61"
        },
        "EN14825_035": {
          "6_4_0_0": "3.72"
        },
        "EN14825_036": {
          "6_4_0_0": "5.12"
        },
        "EN14825_037": {
          "6_4_0_0": "4.68"
        },
        "EN14825_038": {
          "6_4_0_0": "5.31"
        },
        "EN14825_039": {
          "6_4_0_0": "5.81"
        },
        "EN14825_041": {
          "6_4_0_0": "1266"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.98"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.91"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "56.9"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA18DW17 / ETSH(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.47",
          "6_4_0_0": "3.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.86"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.68"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "8.8"
        },
        "EN14825_031": {
          "6_4_0_0": "4.07"
        },
        "EN14825_032": {
          "6_4_0_0": "8.86"
        },
        "EN14825_033": {
          "6_4_0_0": "2.68"
        },
        "EN14825_034": {
          "6_4_0_0": "6.61"
        },
        "EN14825_035": {
          "6_4_0_0": "3.72"
        },
        "EN14825_036": {
          "6_4_0_0": "5.12"
        },
        "EN14825_037": {
          "6_4_0_0": "4.68"
        },
        "EN14825_038": {
          "6_4_0_0": "5.31"
        },
        "EN14825_039": {
          "6_4_0_0": "5.81"
        },
        "EN14825_041": {
          "6_4_0_0": "1296"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    },
    {
      "title": "EPRA18DW17 / ETSX(B)16P30E(7)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45.6",
          "5_3_0_0": "45.6"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.8",
          "5_10_0_0": "2.47",
          "6_4_0_0": "3.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5",
          "5_10_0_0": "2.93"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.86"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.68"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_3_0_0": "5366",
          "5_3_0_0": "7122"
        },
        "EN14825_030": {
          "6_4_0_0": "8.8"
        },
        "EN14825_031": {
          "6_4_0_0": "4.07"
        },
        "EN14825_032": {
          "6_4_0_0": "8.86"
        },
        "EN14825_033": {
          "6_4_0_0": "2.68"
        },
        "EN14825_034": {
          "6_4_0_0": "6.61"
        },
        "EN14825_035": {
          "6_4_0_0": "3.72"
        },
        "EN14825_036": {
          "6_4_0_0": "5.12"
        },
        "EN14825_037": {
          "6_4_0_0": "4.68"
        },
        "EN14825_038": {
          "6_4_0_0": "5.31"
        },
        "EN14825_039": {
          "6_4_0_0": "5.81"
        },
        "EN14825_041": {
          "6_4_0_0": "1296"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125.5"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "1:36"
        },
        "EN16147_005": {
          "0_3_0_0": "57.2"
        },
        "EN16147_006": {
          "0_3_0_0": "47"
        },
        "EN16147_007": {
          "0_3_0_0": "193"
        }
      }
    }
  ]
}