{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "4,200 kg",
    "Date": "07.02.2020",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 H HT F 14KW (230L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "EPRA14DV37 / ETVH16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "229",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "10",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "7.9",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_1_0_0": "5.6",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "6.1",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.6",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_1_0_0": "41",
          "5_1_0_0": "41",
          "4_2_0_0": "41",
          "5_2_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2885",
          "5_1_0_0": "4463",
          "4_2_0_0": "7417",
          "5_2_0_0": "9654",
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_3_0_0": "2.61"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "49.2"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DV37 / ETVH16S23E(6V/9W)7 + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "229",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "10",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "7.9",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_1_0_0": "5.6",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "6.1",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.6",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_1_0_0": "41",
          "5_1_0_0": "41",
          "4_2_0_0": "41",
          "5_2_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2885",
          "5_1_0_0": "4463",
          "4_2_0_0": "7417",
          "5_2_0_0": "9654",
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_3_0_0": "2.61"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "49.2"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DV37 / ETVH16SU23E6V7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "229",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "10",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "7.9",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_1_0_0": "5.6",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "6.1",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.6",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_1_0_0": "41",
          "5_1_0_0": "41",
          "4_2_0_0": "41",
          "5_2_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2885",
          "5_1_0_0": "4463",
          "4_2_0_0": "7417",
          "5_2_0_0": "9654",
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_3_0_0": "2.61"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "49.2"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DV37 / ETVX16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "229",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "10",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "7.9",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_1_0_0": "5.6",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "6.1",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.6",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_1_0_0": "41",
          "5_1_0_0": "41",
          "4_2_0_0": "41",
          "5_2_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2885",
          "5_1_0_0": "4463",
          "4_2_0_0": "7417",
          "5_2_0_0": "9654",
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_3_0_0": "2.61"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "49.2"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DV37 / ETVZ16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.69",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.41",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.67",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "229",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "177",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "11.1",
          "5_3_0_0": "11.2"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.47"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "10",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_1_0_0": "7.9",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "5.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_013": {
          "4_1_0_0": "5.6",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.84",
          "5_3_0_0": "4.44"
        },
        "EN14825_014": {
          "4_1_0_0": "6.1",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "6",
          "5_3_0_0": "6.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.6",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.4",
          "5_3_0_0": "5.72"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_017": {
          "4_1_0_0": "4.95",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "11.1",
          "5_3_0_0": "12.2"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.19"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "41",
          "4_1_0_0": "41",
          "5_1_0_0": "41",
          "4_2_0_0": "41",
          "5_2_0_0": "41",
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_025": {
          "6_4_0_0": "21",
          "4_1_0_0": "21",
          "5_1_0_0": "21",
          "4_2_0_0": "21",
          "5_2_0_0": "21",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2885",
          "5_1_0_0": "4463",
          "4_2_0_0": "7417",
          "5_2_0_0": "9654",
          "4_3_0_0": "5726",
          "5_3_0_0": "7211"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.99"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1038"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "108"
        },
        "EN16147_003": {
          "0_3_0_0": "2.61"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "49.2"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETVH16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "220",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_1_0_0": "10",
          "5_1_0_0": "11.4",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.62",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_1_0_0": "8.3",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.04",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2992",
          "5_1_0_0": "4453",
          "4_2_0_0": "7425",
          "5_2_0_0": "9658",
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "107"
        },
        "EN16147_003": {
          "0_3_0_0": "2.55"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "58.5"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETVH16S23E(6V/9W)7 + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "220",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_1_0_0": "10",
          "5_1_0_0": "11.4",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.62",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_1_0_0": "8.3",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.04",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2992",
          "5_1_0_0": "4453",
          "4_2_0_0": "7425",
          "5_2_0_0": "9658",
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "107"
        },
        "EN16147_003": {
          "0_3_0_0": "2.55"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "58.5"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETVH16SU23E6V7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "220",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_1_0_0": "10",
          "5_1_0_0": "11.4",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.62",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_1_0_0": "8.3",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.04",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2992",
          "5_1_0_0": "4453",
          "4_2_0_0": "7425",
          "5_2_0_0": "9658",
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "107"
        },
        "EN16147_003": {
          "0_3_0_0": "2.55"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "58.5"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETVX16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "220",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_1_0_0": "10",
          "5_1_0_0": "11.4",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.62",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_1_0_0": "8.3",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.04",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2992",
          "5_1_0_0": "4453",
          "4_2_0_0": "7425",
          "5_2_0_0": "9658",
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "107"
        },
        "EN16147_003": {
          "0_3_0_0": "2.55"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "58.5"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA14DW17 / ETVZ16S23E(6V/9W)7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_2_0_0": "44",
          "5_2_0_0": "44",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.9",
          "5_10_0_0": "7.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "2.47",
          "6_4_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_005": {
          "6_4_0_0": "6.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.7"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "220",
          "5_1_0_0": "166",
          "4_2_0_0": "163",
          "5_2_0_0": "125",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "12.5",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "5",
          "5_1_0_0": "5",
          "4_2_0_0": "-15",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8",
          "5_2_0_0": "7.5",
          "4_3_0_0": "10.7",
          "5_3_0_0": "11.1"
        },
        "EN14825_009": {
          "4_2_0_0": "3.5",
          "5_2_0_0": "2.74",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.43"
        },
        "EN14825_010": {
          "4_1_0_0": "10",
          "5_1_0_0": "11.4",
          "4_2_0_0": "4.9",
          "5_2_0_0": "5.8",
          "4_3_0_0": "6.9",
          "5_3_0_0": "6.7"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.62",
          "4_2_0_0": "5.07",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.52"
        },
        "EN14825_012": {
          "4_1_0_0": "8.3",
          "5_1_0_0": "9",
          "4_2_0_0": "5.3",
          "5_2_0_0": "5.6",
          "4_3_0_0": "6.2",
          "5_3_0_0": "6.5"
        },
        "EN14825_013": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "3.78",
          "4_2_0_0": "6.1",
          "5_2_0_0": "4.69",
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.54"
        },
        "EN14825_014": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "5.9",
          "4_2_0_0": "5.7",
          "5_2_0_0": "6.2",
          "4_3_0_0": "5.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_1_0_0": "7.04",
          "5_1_0_0": "5.63",
          "4_2_0_0": "7.03",
          "5_2_0_0": "6.12",
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.97"
        },
        "EN14825_016": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "11.1",
          "4_2_0_0": "10.7",
          "5_2_0_0": "11",
          "4_3_0_0": "10.7",
          "5_3_0_0": "12.5"
        },
        "EN14825_017": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.43",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.9",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_2_0_0": "10.1",
          "5_2_0_0": "10.6",
          "4_3_0_0": "12.1",
          "5_3_0_0": "12.5"
        },
        "EN14825_019": {
          "4_2_0_0": "2.16",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.12"
        },
        "EN14825_022": {
          "4_2_0_0": "35",
          "5_2_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_1_0_0": "31",
          "5_1_0_0": "31",
          "4_2_0_0": "31",
          "5_2_0_0": "31",
          "4_3_0_0": "31",
          "5_3_0_0": "31"
        },
        "EN14825_024": {
          "6_4_0_0": "33",
          "4_1_0_0": "33",
          "5_1_0_0": "33",
          "4_2_0_0": "33",
          "5_2_0_0": "33",
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "6_4_0_0": "42",
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.4",
          "5_3_0_0": "0"
        },
        "EN14825_029": {
          "4_1_0_0": "2992",
          "5_1_0_0": "4453",
          "4_2_0_0": "7425",
          "5_2_0_0": "9658",
          "4_3_0_0": "5479",
          "5_3_0_0": "7236"
        },
        "EN14825_030": {
          "6_4_0_0": "6.9"
        },
        "EN14825_031": {
          "6_4_0_0": "3.87"
        },
        "EN14825_032": {
          "6_4_0_0": "6.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.7"
        },
        "EN14825_034": {
          "6_4_0_0": "5.23"
        },
        "EN14825_035": {
          "6_4_0_0": "3.65"
        },
        "EN14825_036": {
          "6_4_0_0": "5.05"
        },
        "EN14825_037": {
          "6_4_0_0": "4.58"
        },
        "EN14825_038": {
          "6_4_0_0": "4.94"
        },
        "EN14825_039": {
          "6_4_0_0": "5.41"
        },
        "EN14825_041": {
          "6_4_0_0": "1069"
        },
        "EN14825_047": {
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        },
        "EN16147_001": {
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_3_0_0": "107"
        },
        "EN16147_003": {
          "0_3_0_0": "2.55"
        },
        "EN16147_004": {
          "0_3_0_0": "1:19"
        },
        "EN16147_005": {
          "0_3_0_0": "58.5"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    }
  ]
}