{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,250 kg",
    "Date": "24.11.2021",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 H MT F 10KW (230L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "EPRA10EV3 / ETVH12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3637",
          "5_3_0_0": "5120"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.34"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.00"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.31"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "843"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EV3 / ETVH12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "5043"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.34"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.00"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.31"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "843"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EV3 / ETVH12SU23E6V",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3637",
          "5_3_0_0": "5120"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EV3 / ETVX12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "5043"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.34"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.00"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.31"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "843"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EV3 / ETVZ12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3637",
          "5_3_0_0": "5120"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.34"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.00"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.31"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "843"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EV3 / ETVZ12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.63",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "8.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.48"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "4.6"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "3.7"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "5.98"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.3"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.97"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.0",
          "5_3_0_0": "0.0"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "5043"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.34"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.00"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.31"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "843"
        },
        "EN14825_047": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVH12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.1"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "184",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3659",
          "5_3_0_0": "4970"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.47"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "831"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVH12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.1"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "4871"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.47"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "831"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVH12SU23E6V",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "184",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3659",
          "5_3_0_0": "4970"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVX12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.1"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "4871"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.47"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "831"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVZ12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.1"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "184",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3659",
          "5_3_0_0": "4970"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.47"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "831"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "EPRA10EW1 / ETVZ12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53.0",
          "5_3_0_0": "53.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.10",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.97"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.1"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "8.30",
          "5_3_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.50"
        },
        "EN14825_012": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.00"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "3.70"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "8.10",
          "5_3_0_0": "8.30"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_018": {
          "4_3_0_0": "8.14",
          "5_3_0_0": "8.31"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.05"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "4871"
        },
        "EN14825_030": {
          "6_4_0_0": "7.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "7.97"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "5.76"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "3.63"
        },
        "EN14825_037": {
          "6_4_0_0": "6.47"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_041": {
          "6_4_0_0": "831"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "0.980"
        },
        "EN14825_054": {
          "6_4_0_0": "0.95"
        },
        "EN14825_055": {
          "6_4_0_0": "0.910"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    }
  ]
}