{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,350 kg",
    "Date": "18.05.2022",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 M 8kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "EBLA08E3V3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.5",
          "5_10_0_0": "7.5"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.63",
          "5_10_0_0": "2.78",
          "6_4_0_0": "1.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.6",
          "5_10_0_0": "2.7"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.44"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "266",
          "5_1_0_0": "162",
          "4_3_0_0": "181",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_003": {
          "4_1_0_0": "6.71",
          "5_1_0_0": "4.12",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-8"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7",
          "5_3_0_0": "6.9"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.8",
          "4_3_0_0": "4.2",
          "5_3_0_0": "4.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.2"
        },
        "EN14825_012": {
          "4_1_0_0": "4.5",
          "5_1_0_0": "5.3",
          "4_3_0_0": "3.3",
          "5_3_0_0": "3.3"
        },
        "EN14825_013": {
          "4_1_0_0": "5.95",
          "5_1_0_0": "3.42",
          "4_3_0_0": "6.49",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.8",
          "4_3_0_0": "3.9",
          "5_3_0_0": "4.1"
        },
        "EN14825_015": {
          "4_1_0_0": "8.57",
          "5_1_0_0": "5.52",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.9",
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.5"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.66",
          "4_3_0_0": "2.66",
          "5_3_0_0": "1.9"
        },
        "EN14825_018": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "6.93",
          "5_3_0_0": "7.05"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.64"
        },
        "EN14825_021": {
          "4_1_0_0": "1",
          "5_1_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "1.07",
          "5_3_0_0": "0.95"
        },
        "EN14825_029": {
          "4_1_0_0": "1393",
          "5_1_0_0": "2624",
          "4_3_0_0": "3588",
          "5_3_0_0": "4939"
        },
        "EN14825_030": {
          "6_4_0_0": "5.4"
        },
        "EN14825_031": {
          "6_4_0_0": "5.36"
        },
        "EN14825_032": {
          "6_4_0_0": "5.44"
        },
        "EN14825_033": {
          "6_4_0_0": "3.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.02"
        },
        "EN14825_035": {
          "6_4_0_0": "4.66"
        },
        "EN14825_036": {
          "6_4_0_0": "2.47"
        },
        "EN14825_037": {
          "6_4_0_0": "6.21"
        },
        "EN14825_038": {
          "6_4_0_0": "2.54"
        },
        "EN14825_039": {
          "6_4_0_0": "7.17"
        },
        "EN14825_041": {
          "6_4_0_0": "609"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.984"
        },
        "EN14825_054": {
          "6_4_0_0": "0.975"
        },
        "EN14825_055": {
          "6_4_0_0": "0.972"
        }
      }
    },
    {
      "title": "EBLA08EV3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.5",
          "5_10_0_0": "7.5"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.63",
          "5_10_0_0": "2.78",
          "6_4_0_0": "1.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.6",
          "5_10_0_0": "2.7"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.44"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "266",
          "5_1_0_0": "162",
          "4_3_0_0": "181",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_003": {
          "4_1_0_0": "6.71",
          "5_1_0_0": "4.12",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-8"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7",
          "5_3_0_0": "6.9"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.8",
          "4_3_0_0": "4.2",
          "5_3_0_0": "4.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.2"
        },
        "EN14825_012": {
          "4_1_0_0": "4.5",
          "5_1_0_0": "5.3",
          "4_3_0_0": "3.3",
          "5_3_0_0": "3.3"
        },
        "EN14825_013": {
          "4_1_0_0": "5.95",
          "5_1_0_0": "3.42",
          "4_3_0_0": "6.49",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.8",
          "4_3_0_0": "3.9",
          "5_3_0_0": "4.1"
        },
        "EN14825_015": {
          "4_1_0_0": "8.57",
          "5_1_0_0": "5.52",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.9",
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.5"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.66",
          "4_3_0_0": "2.66",
          "5_3_0_0": "1.9"
        },
        "EN14825_018": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "6.93",
          "5_3_0_0": "7.05"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.64"
        },
        "EN14825_021": {
          "4_1_0_0": "1",
          "5_1_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "1.07",
          "5_3_0_0": "0.95"
        },
        "EN14825_029": {
          "4_1_0_0": "1393",
          "5_1_0_0": "2624",
          "4_3_0_0": "3588",
          "5_3_0_0": "4939"
        },
        "EN14825_030": {
          "6_4_0_0": "5.4"
        },
        "EN14825_031": {
          "6_4_0_0": "5.36"
        },
        "EN14825_032": {
          "6_4_0_0": "5.44"
        },
        "EN14825_033": {
          "6_4_0_0": "3.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.02"
        },
        "EN14825_035": {
          "6_4_0_0": "4.66"
        },
        "EN14825_036": {
          "6_4_0_0": "2.47"
        },
        "EN14825_037": {
          "6_4_0_0": "6.21"
        },
        "EN14825_038": {
          "6_4_0_0": "2.54"
        },
        "EN14825_039": {
          "6_4_0_0": "7.17"
        },
        "EN14825_041": {
          "6_4_0_0": "609"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.984"
        },
        "EN14825_054": {
          "6_4_0_0": "0.975"
        },
        "EN14825_055": {
          "6_4_0_0": "0.972"
        }
      }
    },
    {
      "title": "EDLA08E3V3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.5",
          "5_10_0_0": "7.5"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.63",
          "5_10_0_0": "2.78",
          "6_4_0_0": "1.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.6",
          "5_10_0_0": "2.7"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.44"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "257",
          "5_1_0_0": "159",
          "4_3_0_0": "179",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_003": {
          "4_1_0_0": "6.51",
          "5_1_0_0": "4.05",
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-8"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7",
          "5_3_0_0": "6.9"
        },
        "EN14825_009": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.8",
          "4_3_0_0": "4.2",
          "5_3_0_0": "4.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.2"
        },
        "EN14825_012": {
          "4_1_0_0": "4.5",
          "5_1_0_0": "5.3",
          "4_3_0_0": "3.3",
          "5_3_0_0": "3.3"
        },
        "EN14825_013": {
          "4_1_0_0": "5.95",
          "5_1_0_0": "3.42",
          "4_3_0_0": "6.49",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.8",
          "4_3_0_0": "3.9",
          "5_3_0_0": "4.1"
        },
        "EN14825_015": {
          "4_1_0_0": "8.57",
          "5_1_0_0": "5.52",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_1_0_0": "7",
          "5_1_0_0": "6.9",
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.5"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.66",
          "4_3_0_0": "2.66",
          "5_3_0_0": "1.9"
        },
        "EN14825_018": {
          "4_1_0_0": "7",
          "5_1_0_0": "8.1",
          "4_3_0_0": "6.93",
          "5_3_0_0": "7.05"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.09",
          "4_3_0_0": "2.41",
          "5_3_0_0": "1.64"
        },
        "EN14825_021": {
          "4_1_0_0": "1",
          "5_1_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "6_4_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "1.07",
          "5_3_0_0": "0.95"
        },
        "EN14825_029": {
          "4_1_0_0": "1437",
          "5_1_0_0": "2669",
          "4_3_0_0": "3625",
          "5_3_0_0": "4975"
        },
        "EN14825_030": {
          "6_4_0_0": "5.4"
        },
        "EN14825_031": {
          "6_4_0_0": "5.36"
        },
        "EN14825_032": {
          "6_4_0_0": "5.44"
        },
        "EN14825_033": {
          "6_4_0_0": "3.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.02"
        },
        "EN14825_035": {
          "6_4_0_0": "4.66"
        },
        "EN14825_036": {
          "6_4_0_0": "2.47"
        },
        "EN14825_037": {
          "6_4_0_0": "6.21"
        },
        "EN14825_038": {
          "6_4_0_0": "2.54"
        },
        "EN14825_039": {
          "6_4_0_0": "7.17"
        },
        "EN14825_041": {
          "6_4_0_0": "609"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        }
      }
    },
    {
      "title": "EDLA08EV3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "-",
          "5_1_0_0": "-",
          "4_3_0_0": "-",
          "5_3_0_0": "-"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12",
          "5_10_0_0": "12"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.5",
          "5_10_0_0": "4",
          "6_4_0_0": "1.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.8",
          "5_10_0_0": "3"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.44"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "257",
          "5_1_0_0": "180",
          "4_3_0_0": "193",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "12.5",
          "5_1_0_0": "12.5",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_003": {
          "4_1_0_0": "6.51",
          "5_1_0_0": "4.58",
          "4_3_0_0": "4.9",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_009": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_1_0_0": "12.5",
          "5_1_0_0": "12.5",
          "4_3_0_0": "6.46",
          "5_3_0_0": "6.46"
        },
        "EN14825_011": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.4",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.6"
        },
        "EN14825_012": {
          "4_1_0_0": "8.04",
          "5_1_0_0": "8.04",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.15"
        },
        "EN14825_013": {
          "4_1_0_0": "5.8",
          "5_1_0_0": "3.9",
          "4_3_0_0": "6.5",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "4.3",
          "5_1_0_0": "4.2",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.15"
        },
        "EN14825_015": {
          "4_1_0_0": "8.2",
          "5_1_0_0": "8.2",
          "4_3_0_0": "8",
          "5_3_0_0": "5.95"
        },
        "EN14825_016": {
          "4_1_0_0": "12.5",
          "5_1_0_0": "12.5",
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_017": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.4",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_018": {
          "4_1_0_0": "12.5",
          "5_1_0_0": "12.5",
          "4_3_0_0": "11.62",
          "5_3_0_0": "11.5"
        },
        "EN14825_019": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.4",
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.85"
        },
        "EN14825_021": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "10",
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "10",
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0.4",
          "5_3_0_0": "0.5"
        },
        "EN14825_029": {
          "4_1_0_0": "2549",
          "5_1_0_0": "3631",
          "4_3_0_0": "5051",
          "5_3_0_0": "6784"
        },
        "EN14825_030": {
          "6_4_0_0": "5.4"
        },
        "EN14825_031": {
          "6_4_0_0": "5.36"
        },
        "EN14825_032": {
          "6_4_0_0": "5.44"
        },
        "EN14825_033": {
          "6_4_0_0": "3.14"
        },
        "EN14825_034": {
          "6_4_0_0": "4.02"
        },
        "EN14825_035": {
          "6_4_0_0": "4.66"
        },
        "EN14825_036": {
          "6_4_0_0": "2.47"
        },
        "EN14825_037": {
          "6_4_0_0": "6.21"
        },
        "EN14825_038": {
          "6_4_0_0": "2.54"
        },
        "EN14825_039": {
          "6_4_0_0": "7.17"
        },
        "EN14825_041": {
          "6_4_0_0": "609"
        },
        "EN14825_047": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_048": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_049": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_050": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_053": {
          "6_4_0_0": "1"
        },
        "EN14825_054": {
          "6_4_0_0": "1"
        },
        "EN14825_055": {
          "6_4_0_0": "1"
        }
      }
    },
    {
      "title": "AE120CXYDGK/EU AE160DNYMPK/EU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.50",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "257",
          "5_1_0_0": "180",
          "4_3_0_0": "193",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "12.00",
          "5_3_0_0": "12.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.51",
          "5_1_0_0": "4.58",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_009": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "6.46",
          "5_3_0_0": "6.46"
        },
        "EN14825_011": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_1_0_0": "8.04",
          "5_1_0_0": "8.04",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_1_0_0": "5.80",
          "5_1_0_0": "3.90",
          "4_3_0_0": "6.50",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.20",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_1_0_0": "8.20",
          "5_1_0_0": "6.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "5.95"
        },
        "EN14825_016": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_017": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_018": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "11.62",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.85"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "4_3_0_0": "0.40",
          "5_3_0_0": "0.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2549",
          "5_1_0_0": "3631",
          "4_3_0_0": "5051",
          "5_3_0_0": "6784"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "148"
        },
        "EN16147_003": {
          "0_3_0_0": "3.40"
        },
        "EN16147_004": {
          "0_3_0_0": "0:53"
        },
        "EN16147_005": {
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "AE120CXYDGK/EU AE160DNZMPK/EU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.50",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "257",
          "5_1_0_0": "180",
          "4_3_0_0": "193",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "12.00",
          "5_3_0_0": "12.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.51",
          "5_1_0_0": "4.58",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_009": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "6.46",
          "5_3_0_0": "6.46"
        },
        "EN14825_011": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_1_0_0": "8.04",
          "5_1_0_0": "8.04",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_1_0_0": "5.80",
          "5_1_0_0": "3.90",
          "4_3_0_0": "6.50",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.20",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_1_0_0": "8.20",
          "5_1_0_0": "6.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "5.95"
        },
        "EN14825_016": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_017": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_018": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "11.62",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.85"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "0.40",
          "5_3_0_0": "0.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2549",
          "5_1_0_0": "3631",
          "4_3_0_0": "5051",
          "5_3_0_0": "6784"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "148"
        },
        "EN16147_003": {
          "0_3_0_0": "3.40"
        },
        "EN16147_004": {
          "0_3_0_0": "0:53"
        },
        "EN16147_005": {
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "AE120CXYDGK/EU AE200DNWMPK/EU",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.50",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "257",
          "5_1_0_0": "180",
          "4_3_0_0": "193",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "12.00",
          "5_3_0_0": "12.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.51",
          "5_1_0_0": "4.58",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.65"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_009": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_010": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "6.46",
          "5_3_0_0": "6.46"
        },
        "EN14825_011": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_1_0_0": "8.04",
          "5_1_0_0": "8.04",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_1_0_0": "5.80",
          "5_1_0_0": "3.90",
          "4_3_0_0": "6.50",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "4.30",
          "5_1_0_0": "4.20",
          "4_3_0_0": "4.15",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_1_0_0": "8.20",
          "5_1_0_0": "6.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "5.95"
        },
        "EN14825_016": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "10.62",
          "5_3_0_0": "10.62"
        },
        "EN14825_017": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.15"
        },
        "EN14825_018": {
          "4_1_0_0": "12.50",
          "5_1_0_0": "12.50",
          "4_3_0_0": "11.62",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_1_0_0": "3.45",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.85"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_1_0_0": "22",
          "5_1_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "4_3_0_0": "0.40",
          "5_3_0_0": "0.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2549",
          "5_1_0_0": "3631",
          "4_3_0_0": "5051",
          "5_3_0_0": "6784"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "162",
          "0_3_0_0": "148"
        },
        "EN16147_003": {
          "0_1_0_0": "3.80",
          "0_3_0_0": "3.40"
        },
        "EN16147_004": {
          "0_1_0_0": "0:45",
          "0_3_0_0": "0:53"
        },
        "EN16147_005": {
          "0_1_0_0": "40.0",
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_1_0_0": "49.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "AE120CXYDGK/EU AE200DNXMPK/EU",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {}
    }
  ]
}