{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,500 kg",
    "Date": "09.04.2020",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 R 7 ECH2O 04KW (300L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ERGA04EV7 / EHSH(B)04P30E",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.36",
          "5_10_0_0": "4.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.83",
          "5_10_0_0": "1.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.23",
          "5_10_0_0": "2.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "192",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "6.0",
          "5_3_0_0": "6.0"
        },
        "EN14825_003": {
          "4_3_0_0": "4.88",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "5.3"
        },
        "EN14825_009": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "1.97"
        },
        "EN14825_010": {
          "4_3_0_0": "3.7",
          "5_3_0_0": "3.3"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.23"
        },
        "EN14825_012": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.3",
          "5_3_0_0": "3.3"
        },
        "EN14825_015": {
          "4_3_0_0": "7.78",
          "5_3_0_0": "6.10"
        },
        "EN14825_016": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "5.3"
        },
        "EN14825_017": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "5.2",
          "5_3_0_0": "4.0"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.37"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.8",
          "5_3_0_0": "2.0"
        },
        "EN14825_029": {
          "4_3_0_0": "2538",
          "5_3_0_0": "3806"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.80"
        },
        "EN16147_004": {
          "0_3_0_0": "1:34"
        },
        "EN16147_005": {
          "0_3_0_0": "40.4"
        },
        "EN16147_006": {
          "0_3_0_0": "44.6"
        },
        "EN16147_007": {
          "0_3_0_0": "140.4"
        }
      }
    },
    {
      "title": "ERGA04EV7 / EHSX(B)04P30E",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.36",
          "5_10_0_0": "4.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.83",
          "5_10_0_0": "1.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.23",
          "5_10_0_0": "2.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "195",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_3_0_0": "6.0",
          "5_3_0_0": "6.0"
        },
        "EN14825_003": {
          "4_3_0_0": "4.96",
          "5_3_0_0": "3.29"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "5.3"
        },
        "EN14825_009": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "1.97"
        },
        "EN14825_010": {
          "4_3_0_0": "3.7",
          "5_3_0_0": "3.3"
        },
        "EN14825_011": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.23"
        },
        "EN14825_012": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "3.0"
        },
        "EN14825_013": {
          "4_3_0_0": "6.19",
          "5_3_0_0": "4.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.3",
          "5_3_0_0": "3.3"
        },
        "EN14825_015": {
          "4_3_0_0": "7.78",
          "5_3_0_0": "6.10"
        },
        "EN14825_016": {
          "4_3_0_0": "6.2",
          "5_3_0_0": "5.3"
        },
        "EN14825_017": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "5.2",
          "5_3_0_0": "4.0"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.37"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.8",
          "5_3_0_0": "2.0"
        },
        "EN14825_029": {
          "4_3_0_0": "2501",
          "5_3_0_0": "3769"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.80"
        },
        "EN16147_004": {
          "0_3_0_0": "1:34"
        },
        "EN16147_005": {
          "0_3_0_0": "40.4"
        },
        "EN16147_006": {
          "0_3_0_0": "44.6"
        },
        "EN16147_007": {
          "0_3_0_0": "140.4"
        }
      }
    }
  ]
}