{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,800 kg",
    "Date": "23.11.2021",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 R ECH2O 11-16kW (300L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ERLA11DV3 / EBSH(B)11P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.56",
          "5_10_0_0": "10.64"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.19",
          "5_10_0_0": "3.62",
          "6_4_0_0": "3.47"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.2"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "161",
          "4_3_0_0": "182",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_003": {
          "4_1_0_0": "6",
          "5_1_0_0": "4.1",
          "4_3_0_0": "4.63",
          "5_3_0_0": "3.23"
        },
        "EN14825_004": {
          "4_1_0_0": "3",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.2",
          "5_3_0_0": "7.9"
        },
        "EN14825_009": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "1.89"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "9",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.25"
        },
        "EN14825_012": {
          "4_1_0_0": "6.7",
          "5_1_0_0": "6.2",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "3.74",
          "4_3_0_0": "6.74",
          "5_3_0_0": "4.81"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.87",
          "5_1_0_0": "5.68",
          "4_3_0_0": "8.54",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_1_0_0": "9.2",
          "5_1_0_0": "8.5",
          "4_3_0_0": "9.2",
          "5_3_0_0": "8.2"
        },
        "EN14825_017": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "2.41",
          "4_3_0_0": "3.01",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_1_0_0": "9.76",
          "5_1_0_0": "8.99",
          "4_3_0_0": "8.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_019": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "2.73",
          "5_3_0_0": "1.68"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.24",
          "5_1_0_0": "1.01",
          "4_3_0_0": "1.6",
          "5_3_0_0": "3.2"
        },
        "EN14825_029": {
          "4_1_0_0": "2228",
          "5_1_0_0": "3258",
          "4_3_0_0": "4462",
          "5_3_0_0": "6397"
        },
        "EN14825_030": {
          "6_4_0_0": "11"
        },
        "EN14825_031": {
          "6_4_0_0": "5.92"
        },
        "EN14825_032": {
          "6_4_0_0": "11"
        },
        "EN14825_033": {
          "6_4_0_0": "3.19"
        },
        "EN14825_034": {
          "6_4_0_0": "8.1"
        },
        "EN14825_035": {
          "6_4_0_0": "4.94"
        },
        "EN14825_036": {
          "6_4_0_0": "5.7"
        },
        "EN14825_037": {
          "6_4_0_0": "7.18"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.47"
        },
        "EN14825_041": {
          "6_4_0_0": "1116"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA11DV3 / EBSX(B)11P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.56",
          "5_10_0_0": "10.64"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.19",
          "5_10_0_0": "3.62",
          "6_4_0_0": "3.47"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.2"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "248",
          "5_1_0_0": "166",
          "4_3_0_0": "186",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_003": {
          "4_1_0_0": "6.28",
          "5_1_0_0": "4.31",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.27"
        },
        "EN14825_004": {
          "4_1_0_0": "3",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.2",
          "5_3_0_0": "7.9"
        },
        "EN14825_009": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "1.89"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "9",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.25"
        },
        "EN14825_012": {
          "4_1_0_0": "6.7",
          "5_1_0_0": "6.2",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "3.74",
          "4_3_0_0": "6.74",
          "5_3_0_0": "4.81"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.87",
          "5_1_0_0": "5.68",
          "4_3_0_0": "8.54",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_1_0_0": "9.2",
          "5_1_0_0": "8.5",
          "4_3_0_0": "9.2",
          "5_3_0_0": "8.2"
        },
        "EN14825_017": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "2.41",
          "4_3_0_0": "3.01",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_1_0_0": "9.76",
          "5_1_0_0": "8.99",
          "4_3_0_0": "8.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_019": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "2.73",
          "5_3_0_0": "1.68"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.24",
          "5_1_0_0": "1.01",
          "4_3_0_0": "1.6",
          "5_3_0_0": "3.2"
        },
        "EN14825_029": {
          "4_1_0_0": "2126",
          "5_1_0_0": "3157",
          "4_3_0_0": "4378",
          "5_3_0_0": "6312"
        },
        "EN14825_030": {
          "6_4_0_0": "11"
        },
        "EN14825_031": {
          "6_4_0_0": "5.92"
        },
        "EN14825_032": {
          "6_4_0_0": "11"
        },
        "EN14825_033": {
          "6_4_0_0": "3.19"
        },
        "EN14825_034": {
          "6_4_0_0": "8.1"
        },
        "EN14825_035": {
          "6_4_0_0": "4.94"
        },
        "EN14825_036": {
          "6_4_0_0": "5.7"
        },
        "EN14825_037": {
          "6_4_0_0": "7.18"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.47"
        },
        "EN14825_041": {
          "6_4_0_0": "1116"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA11DW1 / EBSH(B)11P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.56",
          "5_10_0_0": "10.64"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.19",
          "5_10_0_0": "3.62",
          "6_4_0_0": "3.47"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.2"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "161",
          "4_3_0_0": "182",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_003": {
          "4_1_0_0": "6",
          "5_1_0_0": "4.1",
          "4_3_0_0": "4.63",
          "5_3_0_0": "3.23"
        },
        "EN14825_004": {
          "4_1_0_0": "3",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.2",
          "5_3_0_0": "7.9"
        },
        "EN14825_009": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "1.89"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "9",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.25"
        },
        "EN14825_012": {
          "4_1_0_0": "6.7",
          "5_1_0_0": "6.2",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "3.74",
          "4_3_0_0": "6.74",
          "5_3_0_0": "4.81"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.87",
          "5_1_0_0": "5.68",
          "4_3_0_0": "8.54",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_1_0_0": "9.2",
          "5_1_0_0": "8.5",
          "4_3_0_0": "9.2",
          "5_3_0_0": "8.2"
        },
        "EN14825_017": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "2.41",
          "4_3_0_0": "3.01",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_1_0_0": "9.76",
          "5_1_0_0": "8.99",
          "4_3_0_0": "8.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_019": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "2.73",
          "5_3_0_0": "1.68"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.24",
          "5_1_0_0": "1.01",
          "4_3_0_0": "1.6",
          "5_3_0_0": "3.2"
        },
        "EN14825_029": {
          "4_1_0_0": "2228",
          "5_1_0_0": "3258",
          "4_3_0_0": "4462",
          "5_3_0_0": "6397"
        },
        "EN14825_030": {
          "6_4_0_0": "11"
        },
        "EN14825_031": {
          "6_4_0_0": "5.92"
        },
        "EN14825_032": {
          "6_4_0_0": "11"
        },
        "EN14825_033": {
          "6_4_0_0": "3.19"
        },
        "EN14825_034": {
          "6_4_0_0": "8.1"
        },
        "EN14825_035": {
          "6_4_0_0": "4.94"
        },
        "EN14825_036": {
          "6_4_0_0": "5.7"
        },
        "EN14825_037": {
          "6_4_0_0": "7.18"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.47"
        },
        "EN14825_041": {
          "6_4_0_0": "1116"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "34.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA11DW1 / EBSX(B)11P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "45",
          "5_1_0_0": "45",
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.56",
          "5_10_0_0": "10.64"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.19",
          "5_10_0_0": "3.62",
          "6_4_0_0": "3.47"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.2"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "248",
          "5_1_0_0": "166",
          "4_3_0_0": "186",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_003": {
          "4_1_0_0": "6.28",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.27"
        },
        "EN14825_004": {
          "4_1_0_0": "3",
          "5_1_0_0": "4",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.2",
          "5_3_0_0": "7.9"
        },
        "EN14825_009": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "1.89"
        },
        "EN14825_010": {
          "4_1_0_0": "9.8",
          "5_1_0_0": "9",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.4"
        },
        "EN14825_011": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.25"
        },
        "EN14825_012": {
          "4_1_0_0": "6.7",
          "5_1_0_0": "6.2",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.7",
          "5_1_0_0": "3.74",
          "4_3_0_0": "6.74",
          "5_3_0_0": "4.81"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.87",
          "5_1_0_0": "5.68",
          "4_3_0_0": "8.54",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_1_0_0": "9.2",
          "5_1_0_0": "8.5",
          "4_3_0_0": "9.2",
          "5_3_0_0": "8.2"
        },
        "EN14825_017": {
          "4_1_0_0": "3.81",
          "5_1_0_0": "2.41",
          "4_3_0_0": "3.01",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_1_0_0": "9.76",
          "5_1_0_0": "8.99",
          "4_3_0_0": "8.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_019": {
          "4_1_0_0": "3.64",
          "5_1_0_0": "2.24",
          "4_3_0_0": "2.73",
          "5_3_0_0": "1.68"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.24",
          "5_1_0_0": "1.01",
          "4_3_0_0": "1.6",
          "5_3_0_0": "3.2"
        },
        "EN14825_029": {
          "4_1_0_0": "2126",
          "5_1_0_0": "3157",
          "4_3_0_0": "4378",
          "5_3_0_0": "6312"
        },
        "EN14825_030": {
          "6_4_0_0": "11"
        },
        "EN14825_031": {
          "6_4_0_0": "5.92"
        },
        "EN14825_032": {
          "6_4_0_0": "11"
        },
        "EN14825_033": {
          "6_4_0_0": "3.19"
        },
        "EN14825_034": {
          "6_4_0_0": "8.1"
        },
        "EN14825_035": {
          "6_4_0_0": "4.94"
        },
        "EN14825_036": {
          "6_4_0_0": "5.7"
        },
        "EN14825_037": {
          "6_4_0_0": "7.18"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.47"
        },
        "EN14825_041": {
          "6_4_0_0": "1116"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "34.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBSH(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.6",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.8"
        },
        "EN14825_010": {
          "4_1_0_0": "11",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.7",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7"
        },
        "EN14825_019": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.9"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.8"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "7"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBSX(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.8"
        },
        "EN14825_010": {
          "4_1_0_0": "11",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.7",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7"
        },
        "EN14825_019": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.9"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.8"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "7"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBSH(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.6",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.8"
        },
        "EN14825_010": {
          "4_1_0_0": "11",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.7",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7"
        },
        "EN14825_019": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.9"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.8"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "7"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "34.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBSX(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.9"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.8"
        },
        "EN14825_010": {
          "4_1_0_0": "11",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.7",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7"
        },
        "EN14825_019": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.2",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.9"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.9"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.8"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "7"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.97"
        },
        "EN14825_055": {
          "6_4_0_0": "0.96"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "34.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA16DV37 / EBSH(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.6"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "162",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "5",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.4"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "9.1",
          "4_3_0_0": "4.7",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.7",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.6"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.1",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.91",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6"
        },
        "EN14825_019": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.5"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.17",
          "4_3_0_0": "1.4",
          "5_3_0_0": "6.1"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "4576",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.6"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.6"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.7"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.69"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA16DV37 / EBSX(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.6"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "165",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "5",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.4"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "9.1",
          "4_3_0_0": "4.7",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.7",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.6"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.1",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.91",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6"
        },
        "EN14825_019": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.5"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.17",
          "4_3_0_0": "1.4",
          "5_3_0_0": "6.1"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "4474",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.6"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.6"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.7"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.69"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "115"
        },
        "EN16147_003": {
          "0_1_0_0": "3.2",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "40.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA16DW17 / EBSH(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.6"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "162",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "5",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.4"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "9.1",
          "4_3_0_0": "4.7",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.7",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.6"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.1",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.91",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6"
        },
        "EN14825_019": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.5"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.17",
          "4_3_0_0": "1.4",
          "5_3_0_0": "6.1"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "4576",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.6"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.6"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.7"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.69"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    },
    {
      "title": "ERLA16DW17 / EBSX(B)16P30D",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "49",
          "5_1_0_0": "49",
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.6"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "165",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "5",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.4"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.7",
          "5_3_0_0": "6.9"
        },
        "EN14825_011": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "9.1",
          "4_3_0_0": "4.7",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.7",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5",
          "4_3_0_0": "5.5",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.6"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.1",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.91",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6"
        },
        "EN14825_019": {
          "4_1_0_0": "3.3",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.5"
        },
        "EN14825_021": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.17",
          "4_3_0_0": "1.4",
          "5_3_0_0": "6.1"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "4474",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.6"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.6"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.7"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.2"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "5.9"
        },
        "EN14825_039": {
          "6_4_0_0": "8.69"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.99"
        },
        "EN14825_054": {
          "6_4_0_0": "0.98"
        },
        "EN14825_055": {
          "6_4_0_0": "0.97"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "137",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.24",
          "0_3_0_0": "2.75"
        },
        "EN16147_004": {
          "0_1_0_0": "1:45",
          "0_3_0_0": "1h 39min"
        },
        "EN16147_005": {
          "0_1_0_0": "39.5",
          "0_3_0_0": "35.6"
        },
        "EN16147_006": {
          "0_1_0_0": "46.9",
          "0_3_0_0": "46.9"
        },
        "EN16147_007": {
          "0_1_0_0": "196",
          "0_3_0_0": "196"
        }
      }
    }
  ]
}