{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,800 kg",
    "Date": "10.11.2021",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 R F+W 16KW (180L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ERLA16DV3 / EBBH16D(6V/9W)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBBH16D(6V/9W) + cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBBX16D(6V/9W)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBVH16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBVH16S18D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBVX16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBVZ16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DV3 / EBVZ16S18D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBBH16D(6V/9W)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBBH16D(6V/9W) + cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBBX16D(6V/9W)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBVH16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBVH16S18D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBVX16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBVZ16S18D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "237",
          "5_1_0_0": "168",
          "4_3_0_0": "181",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "4.26",
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2675",
          "5_1_0_0": "3792",
          "4_3_0_0": "5377",
          "5_3_0_0": "7477"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    },
    {
      "title": "ERLA16DW1 / EBVZ16S18D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "15.63"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.68",
          "6_4_0_0": "4.68"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.53",
          "5_10_0_0": "2.75"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.63"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "172",
          "4_3_0_0": "184",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_1_0_0": "12.0",
          "5_1_0_0": "12.1",
          "4_3_0_0": "12.0",
          "5_3_0_0": "12.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.38",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "3",
          "4_3_0_0": "-8",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "9.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.95"
        },
        "EN14825_010": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "9.8",
          "4_3_0_0": "6.70",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "4.33",
          "5_3_0_0": "3.27"
        },
        "EN14825_012": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.70",
          "5_3_0_0": "4.40"
        },
        "EN14825_013": {
          "4_1_0_0": "5.64",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.83",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.82",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "11.9",
          "5_1_0_0": "11.0",
          "4_3_0_0": "11.4",
          "5_3_0_0": "10.1"
        },
        "EN14825_017": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.40",
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.13"
        },
        "EN14825_018": {
          "4_1_0_0": "11.92",
          "5_1_0_0": "9.83",
          "4_3_0_0": "10.6",
          "5_3_0_0": "6.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.30",
          "5_1_0_0": "2.17",
          "4_3_0_0": "2.52",
          "5_3_0_0": "1.50"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "2.27",
          "4_3_0_0": "1.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_029": {
          "4_1_0_0": "2573",
          "5_1_0_0": "3690",
          "4_3_0_0": "5293",
          "5_3_0_0": "7392"
        },
        "EN14825_030": {
          "6_4_0_0": "13.60"
        },
        "EN14825_031": {
          "6_4_0_0": "5.76"
        },
        "EN14825_032": {
          "6_4_0_0": "13.60"
        },
        "EN14825_033": {
          "6_4_0_0": "2.88"
        },
        "EN14825_034": {
          "6_4_0_0": "9.70"
        },
        "EN14825_035": {
          "6_4_0_0": "4.58"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "6.99"
        },
        "EN14825_038": {
          "6_4_0_0": "6.20"
        },
        "EN14825_039": {
          "6_4_0_0": "6.99"
        },
        "EN14825_041": {
          "6_4_0_0": "1417"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.980"
        },
        "EN14825_055": {
          "6_4_0_0": "0.980"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "139",
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_1_0_0": "3.26",
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_1_0_0": "1:16",
          "0_3_0_0": "1:21"
        },
        "EN16147_005": {
          "0_1_0_0": "38.4",
          "0_3_0_0": "42.0"
        },
        "EN16147_006": {
          "0_1_0_0": "52.7",
          "0_3_0_0": "52.7"
        },
        "EN16147_007": {
          "0_1_0_0": "244.0",
          "0_3_0_0": "244.0"
        }
      }
    }
  ]
}