{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "1,600 kg",
    "Date": "12.04.2019",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA R HYBRID 8KW",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "EVLQ08CV3 / EHYHBH08AV32 + EHYKOMB33AA(2/3)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.40",
          "5_10_0_0": "6.79"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.66",
          "5_10_0_0": "2.37"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.45",
          "5_10_0_0": "2.87"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "167",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.24"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.55",
          "5_3_0_0": "5.66"
        },
        "EN14825_009": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_010": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "4.20"
        },
        "EN14825_014": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.27",
          "5_3_0_0": "5.82"
        },
        "EN14825_016": {
          "4_3_0_0": "6.83",
          "5_3_0_0": "3.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.99"
        },
        "EN14825_018": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.20"
        },
        "EN14825_019": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.20"
        },
        "EN14825_029": {
          "4_3_0_0": "3570",
          "5_3_0_0": "4020"
        },
        "EN14825_047": {
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "1.000"
        }
      }
    },
    {
      "title": "EVLQ08CV3 / EHYHBH08AV32 + NHYKOMB33AA",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.40",
          "5_10_0_0": "6.79"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.66",
          "5_10_0_0": "2.37"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.45",
          "5_10_0_0": "2.87"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "167",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.24"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.55",
          "5_3_0_0": "5.66"
        },
        "EN14825_009": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_010": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "4.20"
        },
        "EN14825_014": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.27",
          "5_3_0_0": "5.82"
        },
        "EN14825_016": {
          "4_3_0_0": "6.83",
          "5_3_0_0": "3.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.99"
        },
        "EN14825_018": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.20"
        },
        "EN14825_019": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.20"
        },
        "EN14825_029": {
          "4_3_0_0": "3570",
          "5_3_0_0": "4020"
        },
        "EN14825_047": {
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "1.000"
        }
      }
    },
    {
      "title": "EVLQ08CV3 / EHYHBX08AV3 + EHYKOMB33AA(2/3)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.40",
          "5_10_0_0": "6.79"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.66",
          "5_10_0_0": "2.37"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.45",
          "5_10_0_0": "2.87"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "168",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.28",
          "5_3_0_0": "3.29"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.55",
          "5_3_0_0": "5.66"
        },
        "EN14825_009": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_010": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "4.20"
        },
        "EN14825_014": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.27",
          "5_3_0_0": "5.82"
        },
        "EN14825_016": {
          "4_3_0_0": "6.83",
          "5_3_0_0": "3.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.99"
        },
        "EN14825_018": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.20"
        },
        "EN14825_019": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.20"
        },
        "EN14825_029": {
          "4_3_0_0": "3570",
          "5_3_0_0": "4020"
        },
        "EN14825_047": {
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "1.000"
        }
      }
    },
    {
      "title": "EVLQ08CV3 / EHYHBX08AV3 + NHYKOMB33AA",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.40",
          "5_10_0_0": "6.79"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.66",
          "5_10_0_0": "2.37"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.45",
          "5_10_0_0": "2.87"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "168",
          "5_3_0_0": "129"
        },
        "EN14825_002": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.28",
          "5_3_0_0": "3.29"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "2"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.55",
          "5_3_0_0": "5.66"
        },
        "EN14825_009": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_010": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "4.20"
        },
        "EN14825_014": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.27",
          "5_3_0_0": "5.82"
        },
        "EN14825_016": {
          "4_3_0_0": "6.83",
          "5_3_0_0": "3.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.99"
        },
        "EN14825_018": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "6.20"
        },
        "EN14825_019": {
          "4_3_0_0": "2.38",
          "5_3_0_0": "2.38"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.20"
        },
        "EN14825_029": {
          "4_3_0_0": "3570",
          "5_3_0_0": "4020"
        },
        "EN14825_047": {
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "1.000"
        }
      }
    }
  ]
}