{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,250 kg",
    "Date": "01.08.2023",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "Daikin Altherma 3 R MT F 12 kW (230L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ERRA12EV3 / ELVH12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.62",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.1",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.9"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.41"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3637",
          "5_3_0_0": "7510"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.31"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "2.91"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.13"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EV3 / ELVH12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.62",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.1",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.9"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.41"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "7433"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.31"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "2.91"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.13"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EV3 / ELVX12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.62",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.1",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.9"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.41"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "7433"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.31"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "2.91"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.13"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EV3 / ELVZ12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.62",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "186",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.1",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.9"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.41"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3637",
          "5_3_0_0": "7510"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.31"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "2.91"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.13"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EV3 / ELVZ12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.62",
          "6_4_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.92",
          "5_10_0_0": "2.94"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.1",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.14",
          "5_3_0_0": "4.9"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "7.84",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.41"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_024": {
          "6_4_0_0": "3",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "25",
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3560",
          "5_3_0_0": "7433"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.31"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "2.91"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.17"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.13"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.75"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "126"
        },
        "EN16147_003": {
          "0_3_0_0": "2.96"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "44.8"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EW1 / ELVH12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.1",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "191",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.5"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "5.07"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3539",
          "5_3_0_0": "7309"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "3.01"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.32"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.34"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.72"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EW1 / ELVH12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.1",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.5"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "5.07"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "7210"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "3.01"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.32"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.34"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.72"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EW1 / ELVX12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.1",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.5"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "5.07"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "7210"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "3.01"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.32"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.34"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.72"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EW1 / ELVZ12S23E(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.1",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "191",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.5"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "5.07"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3539",
          "5_3_0_0": "7309"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "3.01"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.32"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.34"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.72"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    },
    {
      "title": "ERRA12EW1 / ELVZ12S23E(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44",
          "5_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.17",
          "5_10_0_0": "7.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.21",
          "5_10_0_0": "2.53",
          "6_4_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.1",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "8.62"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.01"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "8.3",
          "5_3_0_0": "12.5"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.5",
          "5_3_0_0": "7.6"
        },
        "EN14825_009": {
          "4_3_0_0": "3.2",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "4.4",
          "5_3_0_0": "6.8"
        },
        "EN14825_011": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.5"
        },
        "EN14825_012": {
          "4_3_0_0": "4.3",
          "5_3_0_0": "4.5"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "5.07"
        },
        "EN14825_014": {
          "4_3_0_0": "6.6",
          "5_3_0_0": "5.2"
        },
        "EN14825_015": {
          "4_3_0_0": "8.13",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_3_0_0": "8.1",
          "5_3_0_0": "8.2"
        },
        "EN14825_019": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "31",
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0",
          "5_3_0_0": "4.3"
        },
        "EN14825_029": {
          "4_3_0_0": "3440",
          "5_3_0_0": "7210"
        },
        "EN14825_030": {
          "6_4_0_0": "8.5"
        },
        "EN14825_031": {
          "6_4_0_0": "5.41"
        },
        "EN14825_032": {
          "6_4_0_0": "8.62"
        },
        "EN14825_033": {
          "6_4_0_0": "3.01"
        },
        "EN14825_034": {
          "6_4_0_0": "6.68"
        },
        "EN14825_035": {
          "6_4_0_0": "4.32"
        },
        "EN14825_036": {
          "6_4_0_0": "4.04"
        },
        "EN14825_037": {
          "6_4_0_0": "6.34"
        },
        "EN14825_038": {
          "6_4_0_0": "2.69"
        },
        "EN14825_039": {
          "6_4_0_0": "8.72"
        },
        "EN14825_047": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_048": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_049": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_050": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_053": {
          "6_4_0_0": "0.98"
        },
        "EN14825_054": {
          "6_4_0_0": "0.96"
        },
        "EN14825_055": {
          "6_4_0_0": "0.91"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_3_0_0": "2:14"
        },
        "EN16147_005": {
          "0_3_0_0": "43.9"
        },
        "EN16147_006": {
          "0_3_0_0": "52"
        },
        "EN16147_007": {
          "0_3_0_0": "298"
        }
      }
    }
  ]
}