{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,800 kg",
    "Date": "10.11.2021",
    "Manufacturer": "DAIKIN Europe N.V.",
    "Modelname": "DAIKIN ALTHERMA 3 R F 14KW (230L)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ERLA14DV3 / EBVH16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.52",
          "5_1_0_0": "2.21",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBVH16S23D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.60",
          "5_1_0_0": "2.29",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBVH16SU23D6V",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.54",
          "5_1_0_0": "2.23",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBVX16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.25",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBVZ16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.58",
          "5_1_0_0": "2.27",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DV3 / EBVZ16S23D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.62",
          "5_1_0_0": "2.31",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVH16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.53",
          "5_1_0_0": "2.22",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVH16S23D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.61",
          "5_1_0_0": "2.30",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVH16SU23D6V",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.24",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVX16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.57",
          "5_1_0_0": "2.26",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVZ16S23D(6V/9W)",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "239",
          "5_1_0_0": "166",
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.04",
          "5_1_0_0": "4.23",
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.28",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2431",
          "5_1_0_0": "3818",
          "4_3_0_0": "4935",
          "5_3_0_0": "7047"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    },
    {
      "title": "ERLA14DW1 / EBVZ16S23D(6V/9W) + cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "44",
          "5_1_0_0": "44",
          "4_3_0_0": "44.0",
          "5_3_0_0": "44.0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "62",
          "5_1_0_0": "62",
          "4_3_0_0": "62.0",
          "5_3_0_0": "62.0"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.87"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.46",
          "5_10_0_0": "4.11",
          "6_4_0_0": "4.34"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.87",
          "5_10_0_0": "2.89"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.92"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "171",
          "4_3_0_0": "184",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_1_0_0": "11",
          "5_1_0_0": "12.1",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_003": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.35",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "4",
          "4_3_0_0": "-7",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.5"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "10.1",
          "4_3_0_0": "6.1",
          "5_3_0_0": "6.2"
        },
        "EN14825_011": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.20",
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.28"
        },
        "EN14825_012": {
          "4_1_0_0": "7.4",
          "5_1_0_0": "7.6",
          "4_3_0_0": "4.6",
          "5_3_0_0": "4.4"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.83",
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.88"
        },
        "EN14825_014": {
          "4_1_0_0": "5.2",
          "5_1_0_0": "5.0",
          "4_3_0_0": "5.4",
          "5_3_0_0": "5.3"
        },
        "EN14825_015": {
          "4_1_0_0": "7.73",
          "5_1_0_0": "5.69",
          "4_3_0_0": "8.65",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "11.1",
          "4_3_0_0": "9.8",
          "5_3_0_0": "8.9"
        },
        "EN14825_017": {
          "4_1_0_0": "3.51",
          "5_1_0_0": "2.65",
          "4_3_0_0": "2.99",
          "5_3_0_0": "1.87"
        },
        "EN14825_018": {
          "4_1_0_0": "10.95",
          "5_1_0_0": "10.06",
          "4_3_0_0": "9.1",
          "5_3_0_0": "7.0"
        },
        "EN14825_019": {
          "4_1_0_0": "3.63",
          "5_1_0_0": "2.32",
          "4_3_0_0": "2.71",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "35",
          "5_1_0_0": "55",
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "6_4_0_0": "23",
          "4_1_0_0": "23",
          "5_1_0_0": "23",
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.05",
          "5_1_0_0": "2.04",
          "4_3_0_0": "1.9",
          "5_3_0_0": "4.0"
        },
        "EN14825_029": {
          "4_1_0_0": "2330",
          "5_1_0_0": "3717",
          "4_3_0_0": "4851",
          "5_3_0_0": "6962"
        },
        "EN14825_030": {
          "6_4_0_0": "12.90"
        },
        "EN14825_031": {
          "6_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.90"
        },
        "EN14825_033": {
          "6_4_0_0": "2.96"
        },
        "EN14825_034": {
          "6_4_0_0": "8.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.77"
        },
        "EN14825_036": {
          "6_4_0_0": "6.20"
        },
        "EN14825_037": {
          "6_4_0_0": "7.00"
        },
        "EN14825_038": {
          "6_4_0_0": "5.90"
        },
        "EN14825_039": {
          "6_4_0_0": "8.88"
        },
        "EN14825_041": {
          "6_4_0_0": "1314"
        },
        "EN14825_047": {
          "5_3_0_0": "1.0"
        },
        "EN14825_048": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_049": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_050": {
          "4_1_0_0": "1.0",
          "5_1_0_0": "1.0",
          "4_3_0_0": "1.0",
          "5_3_0_0": "1.0"
        },
        "EN14825_053": {
          "6_4_0_0": "0.990"
        },
        "EN14825_054": {
          "6_4_0_0": "0.970"
        },
        "EN14825_055": {
          "6_4_0_0": "0.960"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "124",
          "0_3_0_0": "109"
        },
        "EN16147_003": {
          "0_1_0_0": "3.00",
          "0_3_0_0": "2.63"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "1:11"
        },
        "EN16147_005": {
          "0_1_0_0": "37.6",
          "0_3_0_0": "43.2"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_3_0_0": "51.5"
        },
        "EN16147_007": {
          "0_1_0_0": "295.0",
          "0_3_0_0": "295.0"
        }
      }
    }
  ]
}