{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,800 kg",
    "Date": "09.05.2024",
    "Manufacturer": "DVI Energi A/S",
    "Modelname": "DVI AW-290-4",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "DVI AW-290-4",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.70",
          "5_10_0_0": "5.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.29",
          "5_10_0_0": "1.52"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.41",
          "5_10_0_0": "3.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "185",
          "5_3_0_0": "143"
        },
        "EN14825_002": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.27"
        },
        "EN14825_003": {
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.66"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.32",
          "5_3_0_0": "3.96"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "2.48",
          "5_3_0_0": "2.42"
        },
        "EN14825_011": {
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.65"
        },
        "EN14825_012": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.79"
        },
        "EN14825_013": {
          "4_3_0_0": "5.94",
          "5_3_0_0": "4.82"
        },
        "EN14825_014": {
          "4_3_0_0": "3.42",
          "5_3_0_0": "3.37"
        },
        "EN14825_015": {
          "4_3_0_0": "8.07",
          "5_3_0_0": "7.06"
        },
        "EN14825_016": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.27"
        },
        "EN14825_017": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.27"
        },
        "EN14825_019": {
          "4_3_0_0": "2.71",
          "5_3_0_0": "2.10"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "2022",
          "5_3_0_0": "2412"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.997",
          "5_3_0_0": "0.997"
        },
        "EN14825_050": {
          "4_3_0_0": "0.998",
          "5_3_0_0": "0.998"
        }
      }
    }
  ]
}