{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "2,000 kg",
    "Date": "09.05.2024",
    "Manufacturer": "DVI Energi A/S",
    "Modelname": "DVI BW-407-16",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "DVI BW-407-16",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.40",
          "5_10_0_0": "14.94"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.99",
          "5_10_0_0": "3.99"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.12",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "170",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "19.22",
          "5_3_0_0": "17.70"
        },
        "EN14825_003": {
          "4_3_0_0": "4.45",
          "5_3_0_0": "3.60"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "17.00",
          "5_3_0_0": "15.66"
        },
        "EN14825_009": {
          "4_3_0_0": "4.29",
          "5_3_0_0": "3.15"
        },
        "EN14825_010": {
          "4_3_0_0": "17.04",
          "5_3_0_0": "16.17"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "17.16",
          "5_3_0_0": "16.58"
        },
        "EN14825_013": {
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.91"
        },
        "EN14825_014": {
          "4_3_0_0": "17.27",
          "5_3_0_0": "16.93"
        },
        "EN14825_015": {
          "4_3_0_0": "4.85",
          "5_3_0_0": "4.28"
        },
        "EN14825_016": {
          "4_3_0_0": "17.00",
          "5_3_0_0": "15.66"
        },
        "EN14825_017": {
          "4_3_0_0": "4.29",
          "5_3_0_0": "3.15"
        },
        "EN14825_018": {
          "4_3_0_0": "16.40",
          "5_3_0_0": "14.94"
        },
        "EN14825_019": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "2.78"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.55"
        },
        "EN14825_029": {
          "4_3_0_0": "8924",
          "5_3_0_0": "10145"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.999",
          "5_3_0_0": "0.999"
        },
        "EN14825_049": {
          "4_3_0_0": "0.999",
          "5_3_0_0": "0.999"
        },
        "EN14825_050": {
          "4_3_0_0": "0.999",
          "5_3_0_0": "0.999"
        }
      }
    }
  ]
}