{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "1,300 kg",
    "Date": "09.05.2024",
    "Manufacturer": "DVI Energi A/S",
    "Modelname": "DVI BW-407-5",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "DVI BW-407-5",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "4.62"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.04",
          "5_10_0_0": "1.46"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.82",
          "5_10_0_0": "3.17"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_3_0_0": "5.66",
          "5_3_0_0": "5.27"
        },
        "EN14825_003": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "3.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.01",
          "5_3_0_0": "4.66"
        },
        "EN14825_009": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.32"
        },
        "EN14825_010": {
          "4_3_0_0": "5.05",
          "5_3_0_0": "4.80"
        },
        "EN14825_011": {
          "4_3_0_0": "5.12",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.87"
        },
        "EN14825_013": {
          "4_3_0_0": "5.36",
          "5_3_0_0": "4.24"
        },
        "EN14825_014": {
          "4_3_0_0": "5.15",
          "5_3_0_0": "4.94"
        },
        "EN14825_015": {
          "4_3_0_0": "5.59",
          "5_3_0_0": "4.66"
        },
        "EN14825_016": {
          "4_3_0_0": "5.01",
          "5_3_0_0": "4.66"
        },
        "EN14825_017": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.32"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.62"
        },
        "EN14825_019": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.17"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "3",
          "5_3_0_0": "3"
        },
        "EN14825_024": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_025": {
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.62",
          "5_3_0_0": "0.61"
        },
        "EN14825_029": {
          "4_3_0_0": "2291",
          "5_3_0_0": "2809"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.998",
          "5_3_0_0": "0.998"
        },
        "EN14825_049": {
          "4_3_0_0": "0.998",
          "5_3_0_0": "0.998"
        },
        "EN14825_050": {
          "4_3_0_0": "0.998",
          "5_3_0_0": "0.998"
        }
      }
    }
  ]
}