{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "9,200 kg",
    "Date": "04.05.2019",
    "Manufacturer": "ELCO GmbH",
    "Modelname": "AEROTOP T32 / T32R",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "AEROTOP T32",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN12102_1_002": {
          "4_1_0_0": "67",
          "5_1_0_0": "67",
          "4_2_0_0": "67",
          "5_2_0_0": "67",
          "4_3_0_0": "67",
          "5_3_0_0": "67"
        },
        "EN14511_2_001": {
          "4_10_0_0": "38.00",
          "5_10_0_0": "37.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "8.84",
          "5_10_0_0": "13.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "144",
          "4_2_0_0": "139",
          "5_2_0_0": "94",
          "4_3_0_0": "152",
          "5_3_0_0": "114"
        },
        "EN14825_002": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "23.66",
          "5_2_0_0": "31.70",
          "4_3_0_0": "22.50",
          "5_3_0_0": "21.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.67",
          "4_2_0_0": "3.54",
          "5_2_0_0": "2.44",
          "4_3_0_0": "3.89",
          "5_3_0_0": "2.93"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-10",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "-20",
          "5_1_0_0": "-10",
          "4_2_0_0": "-20",
          "5_2_0_0": "-10",
          "4_3_0_0": "-20",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "24.83",
          "5_2_0_0": "23.63",
          "4_3_0_0": "24.49",
          "5_3_0_0": "22.95"
        },
        "EN14825_009": {
          "4_2_0_0": "3.08",
          "5_2_0_0": "2.33",
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "27.59",
          "5_2_0_0": "27.34",
          "4_3_0_0": "27.51",
          "5_3_0_0": "27.22"
        },
        "EN14825_011": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "3.95",
          "5_2_0_0": "3.09",
          "4_3_0_0": "3.69",
          "5_3_0_0": "2.69"
        },
        "EN14825_012": {
          "4_1_0_0": "38.20",
          "5_1_0_0": "37.45",
          "4_2_0_0": "38.50",
          "5_2_0_0": "38.15",
          "4_3_0_0": "38.40",
          "5_3_0_0": "37.95"
        },
        "EN14825_013": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.26",
          "4_2_0_0": "5.39",
          "5_2_0_0": "4.63",
          "4_3_0_0": "5.17",
          "5_3_0_0": "4.19"
        },
        "EN14825_014": {
          "4_1_0_0": "43.41",
          "5_1_0_0": "42.51",
          "4_2_0_0": "43.63",
          "5_2_0_0": "43.18",
          "4_3_0_0": "43.63",
          "5_3_0_0": "42.96"
        },
        "EN14825_015": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "4.74",
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.44",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.20"
        },
        "EN14825_016": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "19.30",
          "5_2_0_0": "21.68",
          "4_3_0_0": "43.41",
          "5_3_0_0": "21.00"
        },
        "EN14825_017": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "2.25",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "19.30",
          "5_2_0_0": "21.68",
          "4_3_0_0": "22.50",
          "5_3_0_0": "21.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_1_0_0": "57",
          "5_1_0_0": "57",
          "4_2_0_0": "57",
          "5_2_0_0": "57",
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14825_023": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_024": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "23.66",
          "5_2_0_0": "31.70",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "6876",
          "5_1_0_0": "9801",
          "4_2_0_0": "16470",
          "5_2_0_0": "34596",
          "4_3_0_0": "11960",
          "5_3_0_0": "16478"
        },
        "EN14825_044": {
          "4_2_0_0": "0.01",
          "5_2_0_0": "0.01"
        },
        "EN14825_045": {
          "4_2_0_0": "0.01",
          "5_2_0_0": "0.01"
        },
        "EN14825_047": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    },
    {
      "title": "AEROTOP T32R",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "38.00",
          "5_10_0_0": "37.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "8.84",
          "5_10_0_0": "13.70"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "197",
          "5_1_0_0": "144",
          "4_2_0_0": "140",
          "5_2_0_0": "95",
          "4_3_0_0": "156",
          "5_3_0_0": "116"
        },
        "EN14825_002": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "23.66",
          "5_2_0_0": "31.70",
          "4_3_0_0": "22.50",
          "5_3_0_0": "21.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "3.67",
          "4_2_0_0": "3.58",
          "5_2_0_0": "2.45",
          "4_3_0_0": "3.98",
          "5_3_0_0": "2.99"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-10",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "-20",
          "5_1_0_0": "-10",
          "4_2_0_0": "-20",
          "5_2_0_0": "-10",
          "4_3_0_0": "-20",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "24.83",
          "5_2_0_0": "23.63",
          "4_3_0_0": "24.49",
          "5_3_0_0": "22.95"
        },
        "EN14825_009": {
          "4_2_0_0": "3.08",
          "5_2_0_0": "2.33",
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "27.59",
          "5_2_0_0": "27.34",
          "4_3_0_0": "27.51",
          "5_3_0_0": "27.22"
        },
        "EN14825_011": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "3.95",
          "5_2_0_0": "3.09",
          "4_3_0_0": "3.69",
          "5_3_0_0": "2.69"
        },
        "EN14825_012": {
          "4_1_0_0": "38.20",
          "5_1_0_0": "37.45",
          "4_2_0_0": "38.50",
          "5_2_0_0": "38.15",
          "4_3_0_0": "38.40",
          "5_3_0_0": "37.95"
        },
        "EN14825_013": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.26",
          "4_2_0_0": "5.39",
          "5_2_0_0": "4.63",
          "4_3_0_0": "5.17",
          "5_3_0_0": "4.19"
        },
        "EN14825_014": {
          "4_1_0_0": "43.41",
          "5_1_0_0": "42.51",
          "4_2_0_0": "43.63",
          "5_2_0_0": "43.18",
          "4_3_0_0": "43.63",
          "5_3_0_0": "42.96"
        },
        "EN14825_015": {
          "4_1_0_0": "5.67",
          "5_1_0_0": "4.74",
          "4_2_0_0": "5.90",
          "5_2_0_0": "5.44",
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.20"
        },
        "EN14825_016": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "19.30",
          "5_2_0_0": "21.68",
          "4_3_0_0": "43.41",
          "5_3_0_0": "21.00"
        },
        "EN14825_017": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "2.25",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_1_0_0": "27.39",
          "5_1_0_0": "26.90",
          "4_2_0_0": "19.30",
          "5_2_0_0": "21.68",
          "4_3_0_0": "22.50",
          "5_3_0_0": "21.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.26",
          "5_1_0_0": "2.40",
          "4_2_0_0": "2.22",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_1_0_0": "57",
          "5_1_0_0": "57",
          "4_2_0_0": "57",
          "5_2_0_0": "57",
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14825_023": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_024": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "23.66",
          "5_2_0_0": "31.70",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "6523",
          "5_1_0_0": "9801",
          "4_2_0_0": "16294",
          "5_2_0_0": "34419",
          "4_3_0_0": "11666",
          "5_3_0_0": "16185"
        },
        "EN14825_044": {
          "4_2_0_0": "0.01",
          "5_2_0_0": "0.01"
        },
        "EN14825_045": {
          "4_2_0_0": "0.01",
          "5_2_0_0": "0.01"
        },
        "EN14825_047": {
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    }
  ]
}