{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "0,900 kg",
    "Date": "28.05.2019",
    "Manufacturer": "Ecoforest Geotermia S.L.",
    "Modelname": "ECOGEO B/C 1 1-9kW",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ecoGEO B1 1-9kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO B1T 1-9kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO B2 1-9kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO B2T 1-9kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO C1 1-9kW",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO C1T 1-9kW",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO C2 1-9kW",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    },
    {
      "title": "ecoGEO C2T 1-9kW",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_0_0_0": "54",
          "5_0_0_0": "54",
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_0_0_0": "4.12",
          "5_0_0_0": "4.80",
          "4_10_0_0": "4.12",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_0_0_0": "0.91",
          "5_0_0_0": "1.70",
          "4_10_0_0": "0.91",
          "5_10_0_0": "1.70"
        },
        "EN14511_2_003": {
          "4_0_0_0": "4.52",
          "5_0_0_0": "2.83",
          "4_10_0_0": "4.52",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_0_0_0": "2",
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_0_0_0": "196",
          "5_0_0_0": "142",
          "4_1_0_0": "184",
          "5_1_0_0": "141",
          "4_2_0_0": "187",
          "5_2_0_0": "163",
          "4_3_0_0": "186",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_0_0_0": "11.00",
          "5_0_0_0": "10.90",
          "4_1_0_0": "11.00",
          "5_1_0_0": "10.5",
          "4_2_0_0": "11.00",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11",
          "5_3_0_0": "10.5"
        },
        "EN14825_003": {
          "4_0_0_0": "4.85",
          "5_0_0_0": "3.54",
          "4_1_0_0": "4.80",
          "5_1_0_0": "3.73",
          "4_2_0_0": "4.87",
          "5_2_0_0": "4.28",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_0_0_0": "-10",
          "5_0_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_0_0_0": "9.59",
          "5_0_0_0": "9.03",
          "4_2_0_0": "7.17",
          "5_2_0_0": "6.81",
          "4_3_0_0": "9.59",
          "5_3_0_0": "9.47"
        },
        "EN14825_009": {
          "4_0_0_0": "3.85",
          "5_0_0_0": "2.72",
          "4_2_0_0": "4.47",
          "5_2_0_0": "3.62",
          "4_3_0_0": "3.85",
          "5_3_0_0": "2.76"
        },
        "EN14825_010": {
          "4_0_0_0": "5.98",
          "5_0_0_0": "6.07",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.19",
          "4_3_0_0": "5.98",
          "5_3_0_0": "5.54"
        },
        "EN14825_011": {
          "4_0_0_0": "4.89",
          "5_0_0_0": "3.52",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "5.47",
          "5_2_0_0": "4.96",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_012": {
          "4_0_0_0": "3.81",
          "5_0_0_0": "3.95",
          "4_1_0_0": "7.62",
          "5_1_0_0": "6.81",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.81",
          "5_3_0_0": "3.61"
        },
        "EN14825_013": {
          "4_0_0_0": "5.74",
          "5_0_0_0": "4.31",
          "4_1_0_0": "4.31",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.74",
          "5_2_0_0": "6.00",
          "4_3_0_0": "5.74",
          "5_3_0_0": "4.31"
        },
        "EN14825_014": {
          "4_0_0_0": "1.73",
          "5_0_0_0": "1.67",
          "4_1_0_0": "3.33",
          "5_1_0_0": "3.87",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30",
          "4_3_0_0": "1.73",
          "5_3_0_0": "2.48"
        },
        "EN14825_015": {
          "4_0_0_0": "4.93",
          "5_0_0_0": "3.80",
          "4_1_0_0": "5.72",
          "5_1_0_0": "4.61",
          "4_2_0_0": "3.91",
          "5_2_0_0": "5.15",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.95"
        },
        "EN14825_016": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_017": {
          "4_0_0_0": "3.52",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_0_0_0": "10.69",
          "5_0_0_0": "10.05",
          "4_1_0_0": "10.69",
          "5_1_0_0": "10.05",
          "4_2_0_0": "10.69",
          "5_2_0_0": "10.05",
          "4_3_0_0": "10.69",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_0_0_0": "3.55",
          "5_0_0_0": "2.48",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.48",
          "4_2_0_0": "3.55",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.55",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_1_0_0": "1.000",
          "5_1_0_0": "1.000",
          "4_2_0_0": "1.000",
          "5_2_0_0": "1.000",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_0_0_0": "60",
          "5_0_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_0_0_0": "11",
          "5_0_0_0": "11",
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_0_0_0": "0",
          "5_0_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_0_0_0": "1",
          "5_0_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_0_0_0": "0.00",
          "5_0_0_0": "0.00",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_0_0_0": "4699",
          "5_0_0_0": "6418",
          "4_1_0_0": "3061",
          "5_1_0_0": "3764",
          "4_2_0_0": "5571",
          "5_2_0_0": "6052",
          "4_3_0_0": "4692",
          "5_3_0_0": "5847"
        },
        "EN14825_043": {
          "4_1_0_0": "11.0",
          "5_1_0_0": "12.5",
          "4_2_0_0": "11.0",
          "5_2_0_0": "10.5",
          "4_3_0_0": "11.0",
          "5_3_0_0": "10.5"
        },
        "EN14825_044": {
          "4_0_0_0": "9.90",
          "5_0_0_0": "9.31"
        },
        "EN14825_045": {
          "4_0_0_0": "4.20",
          "5_0_0_0": "3.09"
        },
        "EN14825_047": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_0_0_0": "0.990",
          "5_0_0_0": "0.990",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_0_0_0": "0.980",
          "5_0_0_0": "0.980",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_0_0_0": "0.960",
          "5_0_0_0": "0.970",
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_0_0_0": "0.99",
          "5_0_0_0": "0.99"
        },
        "EN16147_001": {
          "0_0_0_0": "L",
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_0_0_0": "78",
          "0_1_0_0": "78",
          "0_2_0_0": "78",
          "0_3_0_0": "78"
        },
        "EN16147_003": {
          "0_0_0_0": "2.07",
          "0_1_0_0": "2.07",
          "0_2_0_0": "2.07",
          "0_3_0_0": "2.07"
        },
        "EN16147_004": {
          "0_0_0_0": "1:43:10",
          "0_1_0_0": "1:43",
          "0_2_0_0": "1:43",
          "0_3_0_0": "1:43"
        },
        "EN16147_005": {
          "0_0_0_0": "88.2",
          "0_1_0_0": "88.2",
          "0_2_0_0": "88.2",
          "0_3_0_0": "88.2"
        },
        "EN16147_006": {
          "0_0_0_0": "58.9",
          "0_1_0_0": "58.9",
          "0_2_0_0": "58.9",
          "0_3_0_0": "58.9"
        },
        "EN16147_007": {
          "0_0_0_0": "227",
          "0_1_0_0": "227",
          "0_2_0_0": "227",
          "0_3_0_0": "227"
        }
      }
    }
  ]
}