{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "3,500 kg",
    "Date": "06.01.2020",
    "Manufacturer": "Ecoforest Geotermia S.L.",
    "Modelname": "ecoAIR EVI 4-20 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ECOAIR EVI 4-20kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.22",
          "5_10_0_0": "9.37"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.85",
          "5_10_0_0": "2.82"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.97",
          "5_10_0_0": "3.33"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "207",
          "5_1_0_0": "159",
          "4_2_0_0": "167",
          "5_2_0_0": "157",
          "4_3_0_0": "179",
          "5_3_0_0": "151"
        },
        "EN14825_002": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "12.00",
          "5_2_0_0": "12.50",
          "4_3_0_0": "12.00",
          "5_3_0_0": "13.88"
        },
        "EN14825_003": {
          "4_1_0_0": "5.24",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.25",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.84"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.19",
          "5_2_0_0": "7.67",
          "4_3_0_0": "12.26",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.34",
          "5_3_0_0": "2.66"
        },
        "EN14825_010": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "4.66",
          "5_2_0_0": "4.29",
          "4_3_0_0": "7.62",
          "5_3_0_0": "7.85"
        },
        "EN14825_011": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "5.86",
          "5_2_0_0": "5.94",
          "4_3_0_0": "4.79",
          "5_3_0_0": "4.06"
        },
        "EN14825_012": {
          "4_1_0_0": "9.67",
          "5_1_0_0": "10.03",
          "4_2_0_0": "4.15",
          "5_2_0_0": "4.07",
          "4_3_0_0": "5.38",
          "5_3_0_0": "5.32"
        },
        "EN14825_013": {
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.78",
          "4_2_0_0": "7.39",
          "5_2_0_0": "8.27",
          "4_3_0_0": "5.14",
          "5_3_0_0": "4.16"
        },
        "EN14825_014": {
          "4_1_0_0": "4.57",
          "5_1_0_0": "4.65",
          "4_2_0_0": "4.54",
          "5_2_0_0": "4.58",
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.56"
        },
        "EN14825_015": {
          "4_1_0_0": "6.78",
          "5_1_0_0": "5.18",
          "4_2_0_0": "9.85",
          "5_2_0_0": "12.83",
          "4_3_0_0": "7.57",
          "5_3_0_0": "7.09"
        },
        "EN14825_016": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05",
          "4_3_0_0": "11.97",
          "5_3_0_0": "13.88"
        },
        "EN14825_017": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.64",
          "5_3_0_0": "2.14"
        },
        "EN14825_018": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05",
          "4_3_0_0": "11.97",
          "5_3_0_0": "13.88"
        },
        "EN14825_019": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.64",
          "5_3_0_0": "2.14"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "1.000",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "28",
          "5_1_0_0": "25",
          "4_2_0_0": "28",
          "5_2_0_0": "25",
          "4_3_0_0": "28",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_026": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "12.00",
          "5_2_0_0": "12.50",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "3493",
          "5_1_0_0": "4994",
          "4_2_0_0": "6963",
          "5_2_0_0": "7705",
          "4_3_0_0": "5463",
          "5_3_0_0": "7465"
        },
        "EN14825_044": {
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05"
        },
        "EN14825_045": {
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15"
        },
        "EN14825_047": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "1.000",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.960",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.930",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_051": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        }
      }
    },
    {
      "title": "ECOAIR EVI T 4-20kW",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.22",
          "5_10_0_0": "9.37"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.85",
          "5_10_0_0": "2.82"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.97",
          "5_10_0_0": "3.33"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "207",
          "5_1_0_0": "159",
          "4_2_0_0": "167",
          "5_2_0_0": "157",
          "4_3_0_0": "179",
          "5_3_0_0": "151"
        },
        "EN14825_002": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "12.00",
          "5_2_0_0": "12.50",
          "4_3_0_0": "12.00",
          "5_3_0_0": "13.88"
        },
        "EN14825_003": {
          "4_1_0_0": "5.24",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.25",
          "5_2_0_0": "4.00",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.84"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.19",
          "5_2_0_0": "7.67",
          "4_3_0_0": "12.26",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.15",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.34",
          "5_3_0_0": "2.66"
        },
        "EN14825_010": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "4.66",
          "5_2_0_0": "4.29",
          "4_3_0_0": "7.62",
          "5_3_0_0": "7.85"
        },
        "EN14825_011": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "5.86",
          "5_2_0_0": "5.94",
          "4_3_0_0": "4.79",
          "5_3_0_0": "4.06"
        },
        "EN14825_012": {
          "4_1_0_0": "9.67",
          "5_1_0_0": "10.03",
          "4_2_0_0": "4.15",
          "5_2_0_0": "4.07",
          "4_3_0_0": "5.38",
          "5_3_0_0": "5.32"
        },
        "EN14825_013": {
          "4_1_0_0": "5.11",
          "5_1_0_0": "3.78",
          "4_2_0_0": "7.39",
          "5_2_0_0": "8.27",
          "4_3_0_0": "5.14",
          "5_3_0_0": "4.16"
        },
        "EN14825_014": {
          "4_1_0_0": "4.57",
          "5_1_0_0": "4.65",
          "4_2_0_0": "4.54",
          "5_2_0_0": "4.58",
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.56"
        },
        "EN14825_015": {
          "4_1_0_0": "6.78",
          "5_1_0_0": "5.18",
          "4_2_0_0": "9.85",
          "5_2_0_0": "12.83",
          "4_3_0_0": "7.57",
          "5_3_0_0": "7.09"
        },
        "EN14825_016": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05",
          "4_3_0_0": "11.97",
          "5_3_0_0": "13.88"
        },
        "EN14825_017": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.64",
          "5_3_0_0": "2.14"
        },
        "EN14825_018": {
          "4_1_0_0": "13.70",
          "5_1_0_0": "15.16",
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05",
          "4_3_0_0": "11.97",
          "5_3_0_0": "13.88"
        },
        "EN14825_019": {
          "4_1_0_0": "3.11",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15",
          "4_3_0_0": "2.64",
          "5_3_0_0": "2.14"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "1.000",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "28",
          "5_1_0_0": "25",
          "4_2_0_0": "28",
          "5_2_0_0": "25",
          "4_3_0_0": "28",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_026": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "12.00",
          "5_2_0_0": "12.50",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "3493",
          "5_1_0_0": "4994",
          "4_2_0_0": "6963",
          "5_2_0_0": "7705",
          "4_3_0_0": "5463",
          "5_3_0_0": "7465"
        },
        "EN14825_044": {
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.05"
        },
        "EN14825_045": {
          "4_2_0_0": "2.63",
          "5_2_0_0": "2.15"
        },
        "EN14825_047": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "1.000",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.960",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.930",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.960"
        },
        "EN14825_051": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        }
      }
    }
  ]
}