{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,600 kg",
    "Date": "14.10.2024",
    "Manufacturer": "Ecoforest Geotermia S.L.",
    "Modelname": "ecoGEO+ B/C3 2-10 PRO",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ecoGEO+ B3 230 2-10 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 230 2-10 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 400 2-10 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 400 2-10 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 230 2-10 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 230 2-10 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 400 2-10 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 400 2-10 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "0,075",
          "0_2_0_0": "0,075",
          "0_3_0_0": "0,075"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 230 2-10 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 230 2-10 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 400 2-10 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 400 2-10 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 230 2-10 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 230 2-10 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 400 2-10 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 400 2-10 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.35",
          "5_10_0_0": "4.27"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.99",
          "5_10_0_0": "1.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.38",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "180",
          "5_1_0_0": "141",
          "4_2_0_0": "189",
          "5_2_0_0": "146",
          "4_3_0_0": "183",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.96",
          "5_1_0_0": "3.80",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.86",
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.81",
          "5_2_0_0": "5.23",
          "4_3_0_0": "8.45",
          "5_3_0_0": "7.51"
        },
        "EN14825_009": {
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.52",
          "4_3_0_0": "4.15",
          "5_3_0_0": "2.90"
        },
        "EN14825_010": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "3.41",
          "5_2_0_0": "3.63",
          "4_3_0_0": "5.08",
          "5_3_0_0": "4.74"
        },
        "EN14825_011": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "5.33",
          "5_2_0_0": "4.21",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_1_0_0": "6.22",
          "5_1_0_0": "5.72",
          "4_2_0_0": "3.84",
          "5_2_0_0": "2.71",
          "4_3_0_0": "3.41",
          "5_3_0_0": "3.32"
        },
        "EN14825_013": {
          "4_1_0_0": "4.73",
          "5_1_0_0": "3.35",
          "4_2_0_0": "5.37",
          "5_2_0_0": "4.67",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.30"
        },
        "EN14825_014": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.80",
          "4_2_0_0": "2.80",
          "5_2_0_0": "2.75",
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.73"
        },
        "EN14825_015": {
          "4_1_0_0": "5.38",
          "5_1_0_0": "4.46",
          "4_2_0_0": "5.43",
          "5_2_0_0": "5.10",
          "4_3_0_0": "5.43",
          "5_3_0_0": "4.90"
        },
        "EN14825_016": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_017": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_018": {
          "4_1_0_0": "10.06",
          "5_1_0_0": "8.97",
          "4_2_0_0": "10.06",
          "5_2_0_0": "8.97",
          "4_3_0_0": "10.06",
          "5_3_0_0": "8.97"
        },
        "EN14825_019": {
          "4_1_0_0": "3.65",
          "5_1_0_0": "2.69",
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.69",
          "4_3_0_0": "3.65",
          "5_3_0_0": "2.69"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "2850",
          "5_1_0_0": "3238",
          "4_2_0_0": "5014",
          "5_2_0_0": "5778",
          "4_3_0_0": "4326",
          "5_3_0_0": "5022"
        },
        "EN14825_043": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "9.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "81",
          "0_2_0_0": "81",
          "0_3_0_0": "81"
        },
        "EN16147_003": {
          "0_1_0_0": "2.00",
          "0_2_0_0": "2.00",
          "0_3_0_0": "2.00"
        },
        "EN16147_004": {
          "0_1_0_0": "1:48",
          "0_2_0_0": "1:48",
          "0_3_0_0": "1:48"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    }
  ]
}