{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,860 kg",
    "Date": "14.10.2024",
    "Manufacturer": "Ecoforest Geotermia S.L.",
    "Modelname": "ecoGEO+ B/C3 4-16 PRO",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ecoGEO+ B3 230 4-16 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 230 4-16 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 400 4-16 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B3 400 4-16 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 230 4-16 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 230 4-16 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 400 4-16 PRO HTR",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ B4 400 4-16 PRO HTR EH",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "0,05416667",
          "0_2_0_0": "0,05416667",
          "0_3_0_0": "0,05416667"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "55",
          "0_2_0_0": "55",
          "0_3_0_0": "55"
        },
        "EN16147_007": {
          "0_1_0_0": "220",
          "0_2_0_0": "220",
          "0_3_0_0": "220"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 230 4-16 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 230 4-16 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 400 4-16 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C3 400 4-16 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 230 4-16 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 230 4-16 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 400 4-16 PRO HTR",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    },
    {
      "title": "ecoGEO+ C4 400 4-16 PRO HTR EH",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "1",
        "heatSource": "4",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "42",
          "5_1_0_0": "42",
          "4_2_0_0": "42",
          "5_2_0_0": "42",
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.77",
          "5_10_0_0": "6.92"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.28",
          "5_10_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "187",
          "5_1_0_0": "146",
          "4_2_0_0": "192",
          "5_2_0_0": "151",
          "4_3_0_0": "186",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_1_0_0": "4.97",
          "5_1_0_0": "3.93",
          "4_2_0_0": "5.02",
          "5_2_0_0": "3.98",
          "4_3_0_0": "4.89",
          "5_3_0_0": "3.87"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "9.27",
          "5_2_0_0": "8.07",
          "4_3_0_0": "13.65",
          "5_3_0_0": "11.95"
        },
        "EN14825_009": {
          "4_2_0_0": "4.81",
          "5_2_0_0": "3.69",
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.02"
        },
        "EN14825_010": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "5.89",
          "5_2_0_0": "5.24",
          "4_3_0_0": "8.42",
          "5_3_0_0": "7.31"
        },
        "EN14825_011": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "5.31",
          "5_2_0_0": "4.29",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.86"
        },
        "EN14825_012": {
          "4_1_0_0": "9.92",
          "5_1_0_0": "8.81",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.08",
          "4_3_0_0": "5.36",
          "5_3_0_0": "5.08"
        },
        "EN14825_013": {
          "4_1_0_0": "4.68",
          "5_1_0_0": "3.52",
          "4_2_0_0": "5.57",
          "5_2_0_0": "4.73",
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.37"
        },
        "EN14825_014": {
          "4_1_0_0": "4.66",
          "5_1_0_0": "4.06",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.11",
          "4_3_0_0": "4.14",
          "5_3_0_0": "4.09"
        },
        "EN14825_015": {
          "4_1_0_0": "5.45",
          "5_1_0_0": "4.52",
          "4_2_0_0": "5.70",
          "5_2_0_0": "5.19",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.95"
        },
        "EN14825_016": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_017": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_018": {
          "4_1_0_0": "16.05",
          "5_1_0_0": "14.10",
          "4_2_0_0": "16.05",
          "5_2_0_0": "14.10",
          "4_3_0_0": "16.05",
          "5_3_0_0": "14.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.74",
          "5_1_0_0": "2.79",
          "4_2_0_0": "3.74",
          "5_2_0_0": "2.79",
          "4_3_0_0": "3.74",
          "5_3_0_0": "2.79"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "4377",
          "5_1_0_0": "4842",
          "4_2_0_0": "7883",
          "5_2_0_0": "8701",
          "4_3_0_0": "6822",
          "5_3_0_0": "7531"
        },
        "EN14825_043": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "16.00",
          "5_2_0_0": "14.00",
          "4_3_0_0": "16.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_2_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "89",
          "0_2_0_0": "89",
          "0_3_0_0": "89"
        },
        "EN16147_003": {
          "0_1_0_0": "2.09",
          "0_2_0_0": "2.09",
          "0_3_0_0": "2.09"
        },
        "EN16147_004": {
          "0_1_0_0": "1:18",
          "0_2_0_0": "1:18",
          "0_3_0_0": "1:18"
        },
        "EN16147_005": {
          "0_1_0_0": "80",
          "0_2_0_0": "80",
          "0_3_0_0": "80"
        },
        "EN16147_006": {
          "0_1_0_0": "52.9",
          "0_2_0_0": "52.9",
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_1_0_0": "200",
          "0_2_0_0": "200",
          "0_3_0_0": "200"
        }
      }
    }
  ]
}