{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,800 kg",
    "Date": "08.08.2024",
    "Manufacturer": "Ecogenica Ltd",
    "Modelname": "ECO-ZR03FC",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ECO-ZR03FC",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.94",
          "5_10_0_0": "10.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.16",
          "5_10_0_0": "3.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "3.11"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "8.01",
          "5_3_0_0": "7.90"
        },
        "EN14825_003": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "7.02"
        },
        "EN14825_009": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.39"
        },
        "EN14825_010": {
          "4_3_0_0": "4.33",
          "5_3_0_0": "4.29"
        },
        "EN14825_011": {
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.41"
        },
        "EN14825_012": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "3.18"
        },
        "EN14825_013": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_3_0_0": "3.49",
          "5_3_0_0": "3.24"
        },
        "EN14825_015": {
          "4_3_0_0": "10.07",
          "5_3_0_0": "7.63"
        },
        "EN14825_016": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "7.02"
        },
        "EN14825_017": {
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.39"
        },
        "EN14825_018": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "7.28"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.15"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "93",
          "5_3_0_0": "93"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.88",
          "5_3_0_0": "0.62"
        },
        "EN14825_029": {
          "4_3_0_0": "3450",
          "5_3_0_0": "4513"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}