{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,100 kg",
    "Date": "29.08.2024",
    "Manufacturer": "Enpal Production GmbH",
    "Modelname": "M thermal N series 8 10 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "EODU-V10-M1-AW-9E",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.5",
          "5_10_0_0": "9.5"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.92",
          "5_10_0_0": "2.97"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "271",
          "5_1_0_0": "190",
          "4_2_0_0": "178",
          "5_2_0_0": "136",
          "4_3_0_0": "210",
          "5_3_0_0": "157"
        },
        "EN14825_002": {
          "4_1_0_0": "10.10",
          "5_1_0_0": "10.20",
          "4_2_0_0": "9.9",
          "5_2_0_0": "9.6",
          "4_3_0_0": "9.8",
          "5_3_0_0": "10.0"
        },
        "EN14825_003": {
          "4_1_0_0": "6.85",
          "5_1_0_0": "4.83",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.48",
          "4_3_0_0": "5.33",
          "5_3_0_0": "4.00"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "6.07",
          "5_2_0_0": "5.89",
          "4_3_0_0": "8.67",
          "5_3_0_0": "8.85"
        },
        "EN14825_009": {
          "4_2_0_0": "3.59",
          "5_2_0_0": "2.81",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.23"
        },
        "EN14825_010": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.63",
          "4_2_0_0": "3.85",
          "5_2_0_0": "3.58",
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.48"
        },
        "EN14825_011": {
          "4_1_0_0": "3.36",
          "5_1_0_0": "2.43",
          "4_2_0_0": "5.92",
          "5_2_0_0": "4.41",
          "4_3_0_0": "5.19",
          "5_3_0_0": "3.98"
        },
        "EN14825_012": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.56",
          "4_2_0_0": "3.93",
          "5_2_0_0": "3.69",
          "4_3_0_0": "3.93",
          "5_3_0_0": "3.78"
        },
        "EN14825_013": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.12",
          "4_2_0_0": "7.32",
          "5_2_0_0": "5.61",
          "4_3_0_0": "7.17",
          "5_3_0_0": "5.48"
        },
        "EN14825_014": {
          "4_1_0_0": "4.52",
          "5_1_0_0": "4.31",
          "4_2_0_0": "4.54",
          "5_2_0_0": "4.34",
          "4_3_0_0": "4.53",
          "5_3_0_0": "4.43"
        },
        "EN14825_015": {
          "4_1_0_0": "8.92",
          "5_1_0_0": "6.61",
          "4_2_0_0": "8.90",
          "5_2_0_0": "7.20",
          "4_3_0_0": "9.12",
          "5_3_0_0": "7.03"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.56",
          "4_2_0_0": "8.08",
          "5_2_0_0": "7.83",
          "4_3_0_0": "8.67",
          "5_3_0_0": "8.85"
        },
        "EN14825_017": {
          "4_1_0_0": "6.07",
          "5_1_0_0": "4.12",
          "4_2_0_0": "2.48",
          "5_2_0_0": "1.96",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.23"
        },
        "EN14825_018": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "9.63",
          "4_2_0_0": "6.79",
          "5_2_0_0": "6.26",
          "4_3_0_0": "9.75",
          "5_3_0_0": "8.98"
        },
        "EN14825_019": {
          "4_1_0_0": "3.36",
          "5_1_0_0": "2.43",
          "4_2_0_0": "2.00",
          "5_2_0_0": "1.55",
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.06"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80.00",
          "5_2_0_0": "80.00",
          "4_3_0_0": "80.00",
          "5_3_0_0": "80.00"
        },
        "EN14825_023": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16.00",
          "5_3_0_0": "16.00"
        },
        "EN14825_025": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.10",
          "5_1_0_0": "0.57",
          "4_2_0_0": "3.11",
          "5_2_0_0": "3.34",
          "4_3_0_0": "0.05",
          "5_3_0_0": "1.02"
        },
        "EN14825_029": {
          "4_1_0_0": "1963",
          "5_1_0_0": "2812",
          "4_2_0_0": "5392.00",
          "5_2_0_0": "6773.00",
          "4_3_0_0": "3802",
          "5_3_0_0": "5148"
        },
        "EN14825_044": {
          "4_2_0_0": "8.08",
          "5_2_0_0": "7.83"
        },
        "EN14825_045": {
          "4_2_0_0": "2.48",
          "5_2_0_0": "1.96"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "1.000",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_050": {
          "4_1_0_0": "0.970",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_051": {
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        }
      }
    },
    {
      "title": "EODU-V8-M1-AW-9E",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "53",
          "5_1_0_0": "53",
          "4_2_0_0": "53",
          "5_2_0_0": "53",
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.0",
          "5_10_0_0": "8.0"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.52",
          "5_10_0_0": "2.39"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.25",
          "5_10_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "273.00",
          "5_1_0_0": "191.00",
          "4_2_0_0": "180",
          "5_2_0_0": "135",
          "4_3_0_0": "211",
          "5_3_0_0": "159"
        },
        "EN14825_002": {
          "4_1_0_0": "8.1",
          "5_1_0_0": "8.4",
          "4_2_0_0": "8.0",
          "5_2_0_0": "7.6",
          "4_3_0_0": "7.9",
          "5_3_0_0": "8.2"
        },
        "EN14825_003": {
          "4_1_0_0": "6.90",
          "5_1_0_0": "4.85",
          "4_2_0_0": "4.58",
          "5_2_0_0": "3.45",
          "4_3_0_0": "5.35",
          "5_3_0_0": "4.05"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "4.98",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.99",
          "5_3_0_0": "7.26"
        },
        "EN14825_009": {
          "4_2_0_0": "3.78",
          "5_2_0_0": "2.84",
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.46"
        },
        "EN14825_010": {
          "4_1_0_0": "8.02",
          "5_1_0_0": "8.20",
          "4_2_0_0": "3.29",
          "5_2_0_0": "2.99",
          "4_3_0_0": "4.51",
          "5_3_0_0": "4.51"
        },
        "EN14825_011": {
          "4_1_0_0": "3.83",
          "5_1_0_0": "2.59",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.16",
          "4_3_0_0": "5.30",
          "5_3_0_0": "4.02"
        },
        "EN14825_012": {
          "4_1_0_0": "5.21",
          "5_1_0_0": "5.40",
          "4_2_0_0": "3.84",
          "5_2_0_0": "3.68",
          "4_3_0_0": "3.88",
          "5_3_0_0": "3.72"
        },
        "EN14825_013": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.17",
          "4_2_0_0": "7.13",
          "5_2_0_0": "5.49",
          "4_3_0_0": "6.87",
          "5_3_0_0": "5.27"
        },
        "EN14825_014": {
          "4_1_0_0": "4.50",
          "5_1_0_0": "4.28",
          "4_2_0_0": "4.52",
          "5_2_0_0": "4.32",
          "4_3_0_0": "4.52",
          "5_3_0_0": "4.40"
        },
        "EN14825_015": {
          "4_1_0_0": "8.69",
          "5_1_0_0": "6.41",
          "4_2_0_0": "8.78",
          "5_2_0_0": "7.12",
          "4_3_0_0": "9.03",
          "5_3_0_0": "6.90"
        },
        "EN14825_016": {
          "4_1_0_0": "5.21",
          "5_1_0_0": "5.40",
          "4_2_0_0": "6.53",
          "5_2_0_0": "6.20",
          "4_3_0_0": "6.99",
          "5_3_0_0": "7.26"
        },
        "EN14825_017": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.17",
          "4_2_0_0": "2.65",
          "5_2_0_0": "2.08",
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.46"
        },
        "EN14825_018": {
          "4_1_0_0": "8.02",
          "5_1_0_0": "8.20",
          "4_2_0_0": "6.16",
          "5_2_0_0": "5.76",
          "4_3_0_0": "7.90",
          "5_3_0_0": "8.20"
        },
        "EN14825_019": {
          "4_1_0_0": "3.83",
          "5_1_0_0": "2.59",
          "4_2_0_0": "2.05",
          "5_2_0_0": "1.58",
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.11"
        },
        "EN14825_022": {
          "4_1_0_0": "80.00",
          "5_1_0_0": "80.00",
          "4_2_0_0": "80.00",
          "5_2_0_0": "80.00",
          "4_3_0_0": "80.00",
          "5_3_0_0": "80.00"
        },
        "EN14825_023": {
          "4_1_0_0": "11.00",
          "5_1_0_0": "11.00",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_024": {
          "4_1_0_0": "16.00",
          "5_1_0_0": "16.00",
          "4_2_0_0": "16",
          "5_2_0_0": "16",
          "4_3_0_0": "16.00",
          "5_3_0_0": "16.00"
        },
        "EN14825_025": {
          "4_1_0_0": "11",
          "5_1_0_0": "11",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.08",
          "5_1_0_0": "0.20",
          "4_2_0_0": "1.84",
          "5_2_0_0": "1.84",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1566.00",
          "5_1_0_0": "2309.00",
          "4_2_0_0": "4291.00",
          "5_2_0_0": "5429.00",
          "4_3_0_0": "3051",
          "5_3_0_0": "4168"
        },
        "EN14825_044": {
          "4_2_0_0": "6.53",
          "5_2_0_0": "6.20"
        },
        "EN14825_045": {
          "4_2_0_0": "2.65",
          "5_2_0_0": "2.08"
        },
        "EN14825_047": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_048": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.98",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.98"
        },
        "EN14825_050": {
          "4_1_0_0": "0.97",
          "5_1_0_0": "0.98",
          "4_2_0_0": "0.97",
          "5_2_0_0": "0.97",
          "4_3_0_0": "0.97",
          "5_3_0_0": "0.97"
        },
        "EN14825_051": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99"
        }
      }
    }
  ]
}