{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,500 kg",
    "Date": "04.07.2024",
    "Manufacturer": "Eurofred S.A.",
    "Modelname": "MONOBLOC ACTIVE AOWD 6",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AOWD-MB-AT6",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.83",
          "5_10_0_0": "6.28"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "2.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.79",
          "5_10_0_0": "3.07"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "197",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_3_0_0": "4.92",
          "5_3_0_0": "4.71"
        },
        "EN14825_003": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.71"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.17"
        },
        "EN14825_009": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_3_0_0": "2.66",
          "5_3_0_0": "2.67"
        },
        "EN14825_011": {
          "4_3_0_0": "4.92",
          "5_3_0_0": "3.66"
        },
        "EN14825_012": {
          "4_3_0_0": "2.06",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.18",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_3_0_0": "2.35",
          "5_3_0_0": "2.83"
        },
        "EN14825_015": {
          "4_3_0_0": "8.29",
          "5_3_0_0": "6.32"
        },
        "EN14825_016": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "4.17"
        },
        "EN14825_017": {
          "4_3_0_0": "3.23",
          "5_3_0_0": "2.32"
        },
        "EN14825_018": {
          "4_3_0_0": "4.95",
          "5_3_0_0": "4.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.84",
          "5_3_0_0": "2.06"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "67",
          "5_3_0_0": "67"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.01"
        },
        "EN14825_029": {
          "4_3_0_0": "2031",
          "5_3_0_0": "2623"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    }
  ]
}