{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,840 kg",
    "Date": "03.05.2023",
    "Manufacturer": "Ferroli S.p.A.",
    "Modelname": "Ferroli Omnia S 3.2 12-14-16-12T-14T-16T - Omnia ST 3.2 12-14-16-12T-14T-16T",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "OMNIA S 3.2 12",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "64",
          "5_1_0_0": "64",
          "4_2_0_0": "64",
          "5_2_0_0": "64",
          "4_3_0_0": "64",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.10",
          "5_10_0_0": "11.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.44",
          "5_10_0_0": "3.90",
          "6_4_0_0": "4.18",
          "7_4_0_0": "3.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.50",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.75",
          "7_4_0_0": "3.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "256",
          "5_1_0_0": "174",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "189",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "11.10",
          "5_1_0_0": "12.50",
          "4_2_0_0": "11.40",
          "5_2_0_0": "10.30",
          "4_3_0_0": "12.00",
          "5_3_0_0": "11.60"
        },
        "EN14825_003": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "4.38",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.98",
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.05",
          "5_2_0_0": "6.63",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_009": {
          "4_2_0_0": "3.48",
          "5_2_0_0": "2.63",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "4.67",
          "5_2_0_0": "4.06",
          "4_3_0_0": "6.69",
          "5_3_0_0": "6.52"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "4.96",
          "5_2_0_0": "3.60",
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.78",
          "4_3_0_0": "4.44",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "6.10",
          "5_2_0_0": "4.54",
          "4_3_0_0": "6.62",
          "5_3_0_0": "4.59"
        },
        "EN14825_014": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "3.75",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.29"
        },
        "EN14825_015": {
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.70",
          "4_2_0_0": "7.87",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.47",
          "5_3_0_0": "6.05"
        },
        "EN14825_016": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_017": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "7.01",
          "5_2_0_0": "4.19",
          "4_3_0_0": "10.74",
          "5_3_0_0": "9.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.43",
          "4_2_0_0": "4.39",
          "5_2_0_0": "6.11",
          "4_3_0_0": "1.26",
          "5_3_0_0": "2.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2296",
          "5_1_0_0": "3776",
          "4_2_0_0": "6871",
          "5_2_0_0": "8419",
          "4_3_0_0": "5153",
          "5_3_0_0": "6927"
        },
        "EN14825_030": {
          "6_4_0_0": "11.30",
          "7_4_0_0": "11.80"
        },
        "EN14825_031": {
          "6_4_0_0": "4.83",
          "7_4_0_0": "7.06"
        },
        "EN14825_032": {
          "6_4_0_0": "11.31",
          "7_4_0_0": "11.77"
        },
        "EN14825_033": {
          "6_4_0_0": "2.61",
          "7_4_0_0": "3.87"
        },
        "EN14825_034": {
          "6_4_0_0": "8.76",
          "7_4_0_0": "9.21"
        },
        "EN14825_035": {
          "6_4_0_0": "3.93",
          "7_4_0_0": "5.50"
        },
        "EN14825_036": {
          "6_4_0_0": "5.81",
          "7_4_0_0": "5.74"
        },
        "EN14825_037": {
          "6_4_0_0": "5.73",
          "7_4_0_0": "8.66"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.75",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1404",
          "7_4_0_0": "1004"
        },
        "EN14825_044": {
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA S 3.2 12T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "64",
          "5_1_0_0": "64",
          "4_2_0_0": "64",
          "5_2_0_0": "64",
          "4_3_0_0": "64",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.10",
          "5_10_0_0": "11.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.44",
          "5_10_0_0": "3.90",
          "6_4_0_0": "4.18",
          "7_4_0_0": "3.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.50",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.75",
          "7_4_0_0": "3.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "256",
          "5_1_0_0": "174",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "189",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "11.10",
          "5_1_0_0": "12.50",
          "4_2_0_0": "11.40",
          "5_2_0_0": "10.30",
          "4_3_0_0": "12.00",
          "5_3_0_0": "11.60"
        },
        "EN14825_003": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "4.38",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.98",
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.05",
          "5_2_0_0": "6.63",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_009": {
          "4_2_0_0": "3.48",
          "5_2_0_0": "2.63",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "4.67",
          "5_2_0_0": "4.06",
          "4_3_0_0": "6.69",
          "5_3_0_0": "6.52"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "4.96",
          "5_2_0_0": "3.60",
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.78",
          "4_3_0_0": "4.44",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "6.10",
          "5_2_0_0": "4.54",
          "4_3_0_0": "6.62",
          "5_3_0_0": "4.59"
        },
        "EN14825_014": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "3.75",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.29"
        },
        "EN14825_015": {
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.70",
          "4_2_0_0": "7.87",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.47",
          "5_3_0_0": "6.05"
        },
        "EN14825_016": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_017": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "7.01",
          "5_2_0_0": "4.19",
          "4_3_0_0": "10.74",
          "5_3_0_0": "9.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.43",
          "4_2_0_0": "4.39",
          "5_2_0_0": "6.11",
          "4_3_0_0": "1.26",
          "5_3_0_0": "2.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2296",
          "5_1_0_0": "3776",
          "4_2_0_0": "6871",
          "5_2_0_0": "8419",
          "4_3_0_0": "5153",
          "5_3_0_0": "6927"
        },
        "EN14825_030": {
          "6_4_0_0": "11.30",
          "7_4_0_0": "11.80"
        },
        "EN14825_031": {
          "6_4_0_0": "4.83",
          "7_4_0_0": "7.06"
        },
        "EN14825_032": {
          "6_4_0_0": "11.31",
          "7_4_0_0": "11.77"
        },
        "EN14825_033": {
          "6_4_0_0": "2.61",
          "7_4_0_0": "3.87"
        },
        "EN14825_034": {
          "6_4_0_0": "8.76",
          "7_4_0_0": "9.21"
        },
        "EN14825_035": {
          "6_4_0_0": "3.93",
          "7_4_0_0": "5.50"
        },
        "EN14825_036": {
          "6_4_0_0": "5.81",
          "7_4_0_0": "5.74"
        },
        "EN14825_037": {
          "6_4_0_0": "5.73",
          "7_4_0_0": "8.66"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.75",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1404",
          "7_4_0_0": "1004"
        },
        "EN14825_044": {
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA S 3.2 14",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.50",
          "5_10_0_0": "13.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.15",
          "5_10_0_0": "4.68",
          "6_4_0_0": "4.96",
          "7_4_0_0": "3.49"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.95"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.40",
          "7_4_0_0": "12.90"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "260",
          "5_1_0_0": "177",
          "4_2_0_0": "160",
          "5_2_0_0": "119",
          "4_3_0_0": "185",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "12.10",
          "5_1_0_0": "13.70",
          "4_2_0_0": "12.60",
          "5_2_0_0": "11.00",
          "4_3_0_0": "13.70",
          "5_3_0_0": "12.08"
        },
        "EN14825_003": {
          "4_1_0_0": "6.53",
          "5_1_0_0": "4.46",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.96",
          "5_2_0_0": "6.89",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "5.05",
          "5_2_0_0": "4.32",
          "4_3_0_0": "7.94",
          "5_3_0_0": "6.86"
        },
        "EN14825_011": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "4.92",
          "5_2_0_0": "3.66",
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.43"
        },
        "EN14825_012": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.06",
          "4_3_0_0": "5.20",
          "5_3_0_0": "4.63"
        },
        "EN14825_013": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "6.11",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.68",
          "5_3_0_0": "4.66"
        },
        "EN14825_014": {
          "4_1_0_0": "3.75",
          "5_1_0_0": "4.08",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.75",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.25",
          "5_1_0_0": "5.90",
          "4_2_0_0": "7.82",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_017": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "7.57",
          "5_2_0_0": "4.20",
          "4_3_0_0": "11.47",
          "5_3_0_0": "9.19"
        },
        "EN14825_019": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.06",
          "5_1_0_0": "0.66",
          "4_2_0_0": "5.03",
          "5_2_0_0": "6.80",
          "4_3_0_0": "2.23",
          "5_3_0_0": "2.89"
        },
        "EN14825_029": {
          "4_1_0_0": "2462",
          "5_1_0_0": "4088",
          "4_2_0_0": "7667",
          "5_2_0_0": "8866",
          "4_3_0_0": "6013",
          "5_3_0_0": "7202"
        },
        "EN14825_030": {
          "6_4_0_0": "12.20",
          "7_4_0_0": "13.30"
        },
        "EN14825_031": {
          "6_4_0_0": "4.81",
          "7_4_0_0": "6.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.19",
          "7_4_0_0": "13.30"
        },
        "EN14825_033": {
          "6_4_0_0": "2.46",
          "7_4_0_0": "3.47"
        },
        "EN14825_034": {
          "6_4_0_0": "9.41",
          "7_4_0_0": "10.20"
        },
        "EN14825_035": {
          "6_4_0_0": "3.85",
          "7_4_0_0": "5.26"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.57"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.74",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1523",
          "7_4_0_0": "1164"
        },
        "EN14825_044": {
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94"
        },
        "EN14825_045": {
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA S 3.2 14T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.50",
          "5_10_0_0": "13.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.15",
          "5_10_0_0": "4.68",
          "6_4_0_0": "4.96",
          "7_4_0_0": "3.49"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.95"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.40",
          "7_4_0_0": "12.90"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "260",
          "5_1_0_0": "177",
          "4_2_0_0": "160",
          "5_2_0_0": "119",
          "4_3_0_0": "185",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "12.10",
          "5_1_0_0": "13.70",
          "4_2_0_0": "12.60",
          "5_2_0_0": "11.00",
          "4_3_0_0": "13.70",
          "5_3_0_0": "12.08"
        },
        "EN14825_003": {
          "4_1_0_0": "6.53",
          "5_1_0_0": "4.46",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.96",
          "5_2_0_0": "6.89",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "5.05",
          "5_2_0_0": "4.32",
          "4_3_0_0": "7.94",
          "5_3_0_0": "6.86"
        },
        "EN14825_011": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "4.92",
          "5_2_0_0": "3.66",
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.43"
        },
        "EN14825_012": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.06",
          "4_3_0_0": "5.20",
          "5_3_0_0": "4.63"
        },
        "EN14825_013": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "6.11",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.68",
          "5_3_0_0": "4.66"
        },
        "EN14825_014": {
          "4_1_0_0": "3.75",
          "5_1_0_0": "4.08",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.75",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.25",
          "5_1_0_0": "5.90",
          "4_2_0_0": "7.82",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_017": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "7.57",
          "5_2_0_0": "4.20",
          "4_3_0_0": "11.47",
          "5_3_0_0": "9.19"
        },
        "EN14825_019": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.06",
          "5_1_0_0": "0.66",
          "4_2_0_0": "5.03",
          "5_2_0_0": "6.80",
          "4_3_0_0": "2.23",
          "5_3_0_0": "2.89"
        },
        "EN14825_029": {
          "4_1_0_0": "2462",
          "5_1_0_0": "4088",
          "4_2_0_0": "7667",
          "5_2_0_0": "8866",
          "4_3_0_0": "6013",
          "5_3_0_0": "7202"
        },
        "EN14825_030": {
          "6_4_0_0": "12.20",
          "7_4_0_0": "13.30"
        },
        "EN14825_031": {
          "6_4_0_0": "4.81",
          "7_4_0_0": "6.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.19",
          "7_4_0_0": "13.30"
        },
        "EN14825_033": {
          "6_4_0_0": "2.46",
          "7_4_0_0": "3.47"
        },
        "EN14825_034": {
          "6_4_0_0": "9.41",
          "7_4_0_0": "10.20"
        },
        "EN14825_035": {
          "6_4_0_0": "3.85",
          "7_4_0_0": "5.26"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.57"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.74",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1523",
          "7_4_0_0": "1164"
        },
        "EN14825_044": {
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94"
        },
        "EN14825_045": {
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA S 3.2 16",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.90",
          "5_10_0_0": "16.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.61",
          "6_4_0_0": "5.60",
          "7_4_0_0": "3.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "14.00",
          "7_4_0_0": "13.60"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.61"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "176",
          "4_2_0_0": "158",
          "5_2_0_0": "122",
          "4_3_0_0": "182",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "13.10",
          "5_1_0_0": "13.80",
          "4_2_0_0": "13.70",
          "5_2_0_0": "11.80",
          "4_3_0_0": "15.20",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.43",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.08",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8.31",
          "5_2_0_0": "7.64",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.37",
          "5_2_0_0": "2.65",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "5.26",
          "5_2_0_0": "4.42",
          "4_3_0_0": "8.56",
          "5_3_0_0": "7.18"
        },
        "EN14825_011": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.79",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "3.62",
          "5_2_0_0": "2.97",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.67"
        },
        "EN14825_013": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.49",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.56",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_1_0_0": "3.87",
          "5_1_0_0": "4.06",
          "4_2_0_0": "3.34",
          "5_2_0_0": "3.43",
          "4_3_0_0": "3.78",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.11",
          "5_1_0_0": "5.86",
          "4_2_0_0": "7.40",
          "5_2_0_0": "6.29",
          "4_3_0_0": "8.51",
          "5_3_0_0": "6.07"
        },
        "EN14825_016": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_017": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_018": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "8.88",
          "5_2_0_0": "5.21",
          "4_3_0_0": "12.52",
          "5_3_0_0": "10.33"
        },
        "EN14825_019": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "1.97",
          "5_2_0_0": "1.23",
          "4_3_0_0": "2.48",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.42",
          "4_2_0_0": "4.82",
          "5_2_0_0": "6.59",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.67"
        },
        "EN14825_029": {
          "4_1_0_0": "2786",
          "5_1_0_0": "4112",
          "4_2_0_0": "8431",
          "5_2_0_0": "9309",
          "4_3_0_0": "6805",
          "5_3_0_0": "7895"
        },
        "EN14825_030": {
          "6_4_0_0": "14.30",
          "7_4_0_0": "15.40"
        },
        "EN14825_031": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "6.71"
        },
        "EN14825_032": {
          "6_4_0_0": "14.31",
          "7_4_0_0": "15.40"
        },
        "EN14825_033": {
          "6_4_0_0": "2.47",
          "7_4_0_0": "3.50"
        },
        "EN14825_034": {
          "6_4_0_0": "10.68",
          "7_4_0_0": "11.42"
        },
        "EN14825_035": {
          "6_4_0_0": "3.63",
          "7_4_0_0": "5.14"
        },
        "EN14825_036": {
          "6_4_0_0": "6.76",
          "7_4_0_0": "7.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.27",
          "7_4_0_0": "7.83"
        },
        "EN14825_038": {
          "6_4_0_0": "3.41",
          "7_4_0_0": "3.40"
        },
        "EN14825_039": {
          "6_4_0_0": "7.29",
          "7_4_0_0": "10.35"
        },
        "EN14825_041": {
          "6_4_0_0": "1853",
          "7_4_0_0": "1378"
        },
        "EN14825_044": {
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA S 3.2 16T",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.90",
          "5_10_0_0": "16.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.61",
          "6_4_0_0": "5.60",
          "7_4_0_0": "3.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "14.00",
          "7_4_0_0": "13.60"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.61"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "176",
          "4_2_0_0": "158",
          "5_2_0_0": "122",
          "4_3_0_0": "182",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "13.10",
          "5_1_0_0": "13.80",
          "4_2_0_0": "13.70",
          "5_2_0_0": "11.80",
          "4_3_0_0": "15.20",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.43",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.08",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8.31",
          "5_2_0_0": "7.64",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.37",
          "5_2_0_0": "2.65",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "5.26",
          "5_2_0_0": "4.42",
          "4_3_0_0": "8.56",
          "5_3_0_0": "7.18"
        },
        "EN14825_011": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.79",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "3.62",
          "5_2_0_0": "2.97",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.67"
        },
        "EN14825_013": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.49",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.56",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_1_0_0": "3.87",
          "5_1_0_0": "4.06",
          "4_2_0_0": "3.34",
          "5_2_0_0": "3.43",
          "4_3_0_0": "3.78",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.11",
          "5_1_0_0": "5.86",
          "4_2_0_0": "7.40",
          "5_2_0_0": "6.29",
          "4_3_0_0": "8.51",
          "5_3_0_0": "6.07"
        },
        "EN14825_016": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_017": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_018": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "8.88",
          "5_2_0_0": "5.21",
          "4_3_0_0": "12.52",
          "5_3_0_0": "10.33"
        },
        "EN14825_019": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "1.97",
          "5_2_0_0": "1.23",
          "4_3_0_0": "2.48",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.42",
          "4_2_0_0": "4.82",
          "5_2_0_0": "6.59",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.67"
        },
        "EN14825_029": {
          "4_1_0_0": "2786",
          "5_1_0_0": "4112",
          "4_2_0_0": "8431",
          "5_2_0_0": "9309",
          "4_3_0_0": "6805",
          "5_3_0_0": "7895"
        },
        "EN14825_030": {
          "6_4_0_0": "14.30",
          "7_4_0_0": "15.40"
        },
        "EN14825_031": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "6.71"
        },
        "EN14825_032": {
          "6_4_0_0": "14.31",
          "7_4_0_0": "15.40"
        },
        "EN14825_033": {
          "6_4_0_0": "2.47",
          "7_4_0_0": "3.50"
        },
        "EN14825_034": {
          "6_4_0_0": "10.68",
          "7_4_0_0": "11.42"
        },
        "EN14825_035": {
          "6_4_0_0": "3.63",
          "7_4_0_0": "5.14"
        },
        "EN14825_036": {
          "6_4_0_0": "6.76",
          "7_4_0_0": "7.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.27",
          "7_4_0_0": "7.83"
        },
        "EN14825_038": {
          "6_4_0_0": "3.41",
          "7_4_0_0": "3.40"
        },
        "EN14825_039": {
          "6_4_0_0": "7.29",
          "7_4_0_0": "10.35"
        },
        "EN14825_041": {
          "6_4_0_0": "1853",
          "7_4_0_0": "1378"
        },
        "EN14825_044": {
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 12",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "64",
          "5_1_0_0": "64",
          "4_2_0_0": "64",
          "5_2_0_0": "64",
          "4_3_0_0": "64",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.10",
          "5_10_0_0": "11.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.44",
          "5_10_0_0": "3.90",
          "6_4_0_0": "4.18",
          "7_4_0_0": "3.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.50",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.75",
          "7_4_0_0": "3.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "256",
          "5_1_0_0": "174",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "189",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "11.10",
          "5_1_0_0": "12.50",
          "4_2_0_0": "11.40",
          "5_2_0_0": "10.30",
          "4_3_0_0": "12.00",
          "5_3_0_0": "11.60"
        },
        "EN14825_003": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "4.38",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.98",
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.05",
          "5_2_0_0": "6.63",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_009": {
          "4_2_0_0": "3.48",
          "5_2_0_0": "2.63",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "4.67",
          "5_2_0_0": "4.06",
          "4_3_0_0": "6.69",
          "5_3_0_0": "6.52"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "4.96",
          "5_2_0_0": "3.60",
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.78",
          "4_3_0_0": "4.44",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "6.10",
          "5_2_0_0": "4.54",
          "4_3_0_0": "6.62",
          "5_3_0_0": "4.59"
        },
        "EN14825_014": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "3.75",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.29"
        },
        "EN14825_015": {
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.70",
          "4_2_0_0": "7.87",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.47",
          "5_3_0_0": "6.05"
        },
        "EN14825_016": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_017": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "7.01",
          "5_2_0_0": "4.19",
          "4_3_0_0": "10.74",
          "5_3_0_0": "9.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.43",
          "4_2_0_0": "4.39",
          "5_2_0_0": "6.11",
          "4_3_0_0": "1.26",
          "5_3_0_0": "2.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2296",
          "5_1_0_0": "3776",
          "4_2_0_0": "6871",
          "5_2_0_0": "8419",
          "4_3_0_0": "5153",
          "5_3_0_0": "6927"
        },
        "EN14825_030": {
          "6_4_0_0": "11.30",
          "7_4_0_0": "11.80"
        },
        "EN14825_031": {
          "6_4_0_0": "4.83",
          "7_4_0_0": "7.06"
        },
        "EN14825_032": {
          "6_4_0_0": "11.31",
          "7_4_0_0": "11.77"
        },
        "EN14825_033": {
          "6_4_0_0": "2.61",
          "7_4_0_0": "3.87"
        },
        "EN14825_034": {
          "6_4_0_0": "8.76",
          "7_4_0_0": "9.21"
        },
        "EN14825_035": {
          "6_4_0_0": "3.93",
          "7_4_0_0": "5.50"
        },
        "EN14825_036": {
          "6_4_0_0": "5.81",
          "7_4_0_0": "5.74"
        },
        "EN14825_037": {
          "6_4_0_0": "5.73",
          "7_4_0_0": "8.66"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.75",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1404",
          "7_4_0_0": "1004"
        },
        "EN14825_044": {
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "150",
          "0_2_0_0": "107",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "3.56",
          "0_2_0_0": "2.55",
          "0_3_0_0": "3.12"
        },
        "EN16147_004": {
          "0_1_0_0": "3:46",
          "0_2_0_0": "5:15",
          "0_3_0_0": "4:18"
        },
        "EN16147_005": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "69.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 12T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "64",
          "5_1_0_0": "64",
          "4_2_0_0": "64",
          "5_2_0_0": "64",
          "4_3_0_0": "64",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.10",
          "5_10_0_0": "11.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.44",
          "5_10_0_0": "3.90",
          "6_4_0_0": "4.18",
          "7_4_0_0": "3.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.50",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.75",
          "7_4_0_0": "3.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "256",
          "5_1_0_0": "174",
          "4_2_0_0": "160",
          "5_2_0_0": "118",
          "4_3_0_0": "189",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "11.10",
          "5_1_0_0": "12.50",
          "4_2_0_0": "11.40",
          "5_2_0_0": "10.30",
          "4_3_0_0": "12.00",
          "5_3_0_0": "11.60"
        },
        "EN14825_003": {
          "4_1_0_0": "6.43",
          "5_1_0_0": "4.38",
          "4_2_0_0": "4.03",
          "5_2_0_0": "2.98",
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.05",
          "5_2_0_0": "6.63",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_009": {
          "4_2_0_0": "3.48",
          "5_2_0_0": "2.63",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "4.67",
          "5_2_0_0": "4.06",
          "4_3_0_0": "6.69",
          "5_3_0_0": "6.52"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "4.96",
          "5_2_0_0": "3.60",
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "3.14",
          "5_2_0_0": "2.78",
          "4_3_0_0": "4.44",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "6.10",
          "5_2_0_0": "4.54",
          "4_3_0_0": "6.62",
          "5_3_0_0": "4.59"
        },
        "EN14825_014": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "3.75",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.29"
        },
        "EN14825_015": {
          "4_1_0_0": "7.94",
          "5_1_0_0": "5.70",
          "4_2_0_0": "7.87",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.47",
          "5_3_0_0": "6.05"
        },
        "EN14825_016": {
          "4_1_0_0": "7.14",
          "5_1_0_0": "8.04",
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41",
          "4_3_0_0": "10.61",
          "5_3_0_0": "10.24"
        },
        "EN14825_017": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "3.86",
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "11.09",
          "5_1_0_0": "12.07",
          "4_2_0_0": "7.01",
          "5_2_0_0": "4.19",
          "4_3_0_0": "10.74",
          "5_3_0_0": "9.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.31",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.77",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.43",
          "4_2_0_0": "4.39",
          "5_2_0_0": "6.11",
          "4_3_0_0": "1.26",
          "5_3_0_0": "2.50"
        },
        "EN14825_029": {
          "4_1_0_0": "2296",
          "5_1_0_0": "3776",
          "4_2_0_0": "6871",
          "5_2_0_0": "8419",
          "4_3_0_0": "5153",
          "5_3_0_0": "6927"
        },
        "EN14825_030": {
          "6_4_0_0": "11.30",
          "7_4_0_0": "11.80"
        },
        "EN14825_031": {
          "6_4_0_0": "4.83",
          "7_4_0_0": "7.06"
        },
        "EN14825_032": {
          "6_4_0_0": "11.31",
          "7_4_0_0": "11.77"
        },
        "EN14825_033": {
          "6_4_0_0": "2.61",
          "7_4_0_0": "3.87"
        },
        "EN14825_034": {
          "6_4_0_0": "8.76",
          "7_4_0_0": "9.21"
        },
        "EN14825_035": {
          "6_4_0_0": "3.93",
          "7_4_0_0": "5.50"
        },
        "EN14825_036": {
          "6_4_0_0": "5.81",
          "7_4_0_0": "5.74"
        },
        "EN14825_037": {
          "6_4_0_0": "5.73",
          "7_4_0_0": "8.66"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.75",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1404",
          "7_4_0_0": "1004"
        },
        "EN14825_044": {
          "4_2_0_0": "9.28",
          "5_2_0_0": "8.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.59",
          "5_2_0_0": "1.84"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "150",
          "0_2_0_0": "107",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "3.56",
          "0_2_0_0": "2.55",
          "0_3_0_0": "3.12"
        },
        "EN16147_004": {
          "0_1_0_0": "3:46",
          "0_2_0_0": "5:15",
          "0_3_0_0": "4:18"
        },
        "EN16147_005": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "69.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 14",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.50",
          "5_10_0_0": "13.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.15",
          "5_10_0_0": "4.68",
          "6_4_0_0": "4.96",
          "7_4_0_0": "3.49"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.95"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.40",
          "7_4_0_0": "12.90"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "260",
          "5_1_0_0": "177",
          "4_2_0_0": "160",
          "5_2_0_0": "119",
          "4_3_0_0": "185",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "12.10",
          "5_1_0_0": "13.70",
          "4_2_0_0": "12.60",
          "5_2_0_0": "11.00",
          "4_3_0_0": "13.70",
          "5_3_0_0": "12.08"
        },
        "EN14825_003": {
          "4_1_0_0": "6.53",
          "5_1_0_0": "4.46",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.96",
          "5_2_0_0": "6.89",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "5.05",
          "5_2_0_0": "4.32",
          "4_3_0_0": "7.94",
          "5_3_0_0": "6.86"
        },
        "EN14825_011": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "4.92",
          "5_2_0_0": "3.66",
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.43"
        },
        "EN14825_012": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.06",
          "4_3_0_0": "5.20",
          "5_3_0_0": "4.63"
        },
        "EN14825_013": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "6.11",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.68",
          "5_3_0_0": "4.66"
        },
        "EN14825_014": {
          "4_1_0_0": "3.75",
          "5_1_0_0": "4.08",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.75",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.25",
          "5_1_0_0": "5.90",
          "4_2_0_0": "7.82",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_017": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "7.57",
          "5_2_0_0": "4.20",
          "4_3_0_0": "11.47",
          "5_3_0_0": "9.19"
        },
        "EN14825_019": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.06",
          "5_1_0_0": "0.66",
          "4_2_0_0": "5.03",
          "5_2_0_0": "6.80",
          "4_3_0_0": "2.23",
          "5_3_0_0": "2.89"
        },
        "EN14825_029": {
          "4_1_0_0": "2462",
          "5_1_0_0": "4088",
          "4_2_0_0": "7667",
          "5_2_0_0": "8866",
          "4_3_0_0": "6013",
          "5_3_0_0": "7202"
        },
        "EN14825_030": {
          "6_4_0_0": "12.20",
          "7_4_0_0": "13.30"
        },
        "EN14825_031": {
          "6_4_0_0": "4.81",
          "7_4_0_0": "6.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.19",
          "7_4_0_0": "13.30"
        },
        "EN14825_033": {
          "6_4_0_0": "2.46",
          "7_4_0_0": "3.47"
        },
        "EN14825_034": {
          "6_4_0_0": "9.41",
          "7_4_0_0": "10.20"
        },
        "EN14825_035": {
          "6_4_0_0": "3.85",
          "7_4_0_0": "5.26"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.57"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.74",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1523",
          "7_4_0_0": "1164"
        },
        "EN14825_044": {
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94"
        },
        "EN14825_045": {
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "148",
          "0_2_0_0": "106",
          "0_3_0_0": "129"
        },
        "EN16147_003": {
          "0_1_0_0": "3.51",
          "0_2_0_0": "2.51",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "3:32",
          "0_2_0_0": "4:56",
          "0_3_0_0": "4:03"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "72.0",
          "0_3_0_0": "59.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 14T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.50",
          "5_10_0_0": "13.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.15",
          "5_10_0_0": "4.68",
          "6_4_0_0": "4.96",
          "7_4_0_0": "3.49"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.95"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.40",
          "7_4_0_0": "12.90"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "260",
          "5_1_0_0": "177",
          "4_2_0_0": "160",
          "5_2_0_0": "119",
          "4_3_0_0": "185",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_1_0_0": "12.10",
          "5_1_0_0": "13.70",
          "4_2_0_0": "12.60",
          "5_2_0_0": "11.00",
          "4_3_0_0": "13.70",
          "5_3_0_0": "12.08"
        },
        "EN14825_003": {
          "4_1_0_0": "6.53",
          "5_1_0_0": "4.46",
          "4_2_0_0": "4.03",
          "5_2_0_0": "3.01",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.96",
          "5_2_0_0": "6.89",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_009": {
          "4_2_0_0": "3.44",
          "5_2_0_0": "2.66",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "5.05",
          "5_2_0_0": "4.32",
          "4_3_0_0": "7.94",
          "5_3_0_0": "6.86"
        },
        "EN14825_011": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "4.92",
          "5_2_0_0": "3.66",
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.43"
        },
        "EN14825_012": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "3.15",
          "5_2_0_0": "3.06",
          "4_3_0_0": "5.20",
          "5_3_0_0": "4.63"
        },
        "EN14825_013": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "6.11",
          "5_2_0_0": "4.72",
          "4_3_0_0": "6.68",
          "5_3_0_0": "4.66"
        },
        "EN14825_014": {
          "4_1_0_0": "3.75",
          "5_1_0_0": "4.08",
          "4_2_0_0": "3.57",
          "5_2_0_0": "3.33",
          "4_3_0_0": "3.75",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.25",
          "5_1_0_0": "5.90",
          "4_2_0_0": "7.82",
          "5_2_0_0": "6.25",
          "4_3_0_0": "8.52",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "8.83",
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94",
          "4_3_0_0": "12.14",
          "5_3_0_0": "10.68"
        },
        "EN14825_017": {
          "4_1_0_0": "5.84",
          "5_1_0_0": "3.91",
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79",
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "12.04",
          "5_1_0_0": "13.04",
          "4_2_0_0": "7.57",
          "5_2_0_0": "4.20",
          "4_3_0_0": "11.47",
          "5_3_0_0": "9.19"
        },
        "EN14825_019": {
          "4_1_0_0": "3.44",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.76"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.06",
          "5_1_0_0": "0.66",
          "4_2_0_0": "5.03",
          "5_2_0_0": "6.80",
          "4_3_0_0": "2.23",
          "5_3_0_0": "2.89"
        },
        "EN14825_029": {
          "4_1_0_0": "2462",
          "5_1_0_0": "4088",
          "4_2_0_0": "7667",
          "5_2_0_0": "8866",
          "4_3_0_0": "6013",
          "5_3_0_0": "7202"
        },
        "EN14825_030": {
          "6_4_0_0": "12.20",
          "7_4_0_0": "13.30"
        },
        "EN14825_031": {
          "6_4_0_0": "4.81",
          "7_4_0_0": "6.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.19",
          "7_4_0_0": "13.30"
        },
        "EN14825_033": {
          "6_4_0_0": "2.46",
          "7_4_0_0": "3.47"
        },
        "EN14825_034": {
          "6_4_0_0": "9.41",
          "7_4_0_0": "10.20"
        },
        "EN14825_035": {
          "6_4_0_0": "3.85",
          "7_4_0_0": "5.26"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.57"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "2.63",
          "7_4_0_0": "3.33"
        },
        "EN14825_039": {
          "6_4_0_0": "6.74",
          "7_4_0_0": "10.07"
        },
        "EN14825_041": {
          "6_4_0_0": "1523",
          "7_4_0_0": "1164"
        },
        "EN14825_044": {
          "4_2_0_0": "10.31",
          "5_2_0_0": "8.94"
        },
        "EN14825_045": {
          "4_2_0_0": "2.53",
          "5_2_0_0": "1.79"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "148",
          "0_2_0_0": "106",
          "0_3_0_0": "129"
        },
        "EN16147_003": {
          "0_1_0_0": "3.51",
          "0_2_0_0": "2.51",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "3:32",
          "0_2_0_0": "4:56",
          "0_3_0_0": "4:03"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "72.0",
          "0_3_0_0": "59.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 16",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.90",
          "5_10_0_0": "16.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.61",
          "6_4_0_0": "5.60",
          "7_4_0_0": "3.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "14.00",
          "7_4_0_0": "13.60"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.61"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "176",
          "4_2_0_0": "158",
          "5_2_0_0": "122",
          "4_3_0_0": "182",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "13.10",
          "5_1_0_0": "13.80",
          "4_2_0_0": "13.70",
          "5_2_0_0": "11.80",
          "4_3_0_0": "15.20",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.43",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.08",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8.31",
          "5_2_0_0": "7.64",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.37",
          "5_2_0_0": "2.65",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "5.26",
          "5_2_0_0": "4.42",
          "4_3_0_0": "8.56",
          "5_3_0_0": "7.18"
        },
        "EN14825_011": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.79",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "3.62",
          "5_2_0_0": "2.97",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.67"
        },
        "EN14825_013": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.49",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.56",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_1_0_0": "3.87",
          "5_1_0_0": "4.06",
          "4_2_0_0": "3.34",
          "5_2_0_0": "3.43",
          "4_3_0_0": "3.78",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.11",
          "5_1_0_0": "5.86",
          "4_2_0_0": "7.40",
          "5_2_0_0": "6.29",
          "4_3_0_0": "8.51",
          "5_3_0_0": "6.07"
        },
        "EN14825_016": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_017": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_018": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "8.88",
          "5_2_0_0": "5.21",
          "4_3_0_0": "12.52",
          "5_3_0_0": "10.33"
        },
        "EN14825_019": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "1.97",
          "5_2_0_0": "1.23",
          "4_3_0_0": "2.48",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.42",
          "4_2_0_0": "4.82",
          "5_2_0_0": "6.59",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.67"
        },
        "EN14825_029": {
          "4_1_0_0": "2786",
          "5_1_0_0": "4112",
          "4_2_0_0": "8431",
          "5_2_0_0": "9309",
          "4_3_0_0": "6805",
          "5_3_0_0": "7895"
        },
        "EN14825_030": {
          "6_4_0_0": "14.30",
          "7_4_0_0": "15.40"
        },
        "EN14825_031": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "6.71"
        },
        "EN14825_032": {
          "6_4_0_0": "14.31",
          "7_4_0_0": "15.40"
        },
        "EN14825_033": {
          "6_4_0_0": "2.47",
          "7_4_0_0": "3.50"
        },
        "EN14825_034": {
          "6_4_0_0": "10.68",
          "7_4_0_0": "11.42"
        },
        "EN14825_035": {
          "6_4_0_0": "3.63",
          "7_4_0_0": "5.14"
        },
        "EN14825_036": {
          "6_4_0_0": "6.76",
          "7_4_0_0": "7.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.27",
          "7_4_0_0": "7.83"
        },
        "EN14825_038": {
          "6_4_0_0": "3.41",
          "7_4_0_0": "3.40"
        },
        "EN14825_039": {
          "6_4_0_0": "7.29",
          "7_4_0_0": "10.35"
        },
        "EN14825_041": {
          "6_4_0_0": "1853",
          "7_4_0_0": "1378"
        },
        "EN14825_044": {
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_2_0_0": "107",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "3.53",
          "0_2_0_0": "2.53",
          "0_3_0_0": "3.09"
        },
        "EN16147_004": {
          "0_1_0_0": "3:23",
          "0_2_0_0": "4:43",
          "0_3_0_0": "3:52"
        },
        "EN16147_005": {
          "0_1_0_0": "54.0",
          "0_2_0_0": "76.0",
          "0_3_0_0": "62.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    },
    {
      "title": "OMNIA ST 3.2 16T",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "40",
          "5_1_0_0": "40",
          "4_2_0_0": "40",
          "5_2_0_0": "40",
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.90",
          "5_10_0_0": "16.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.53",
          "5_10_0_0": "5.61",
          "6_4_0_0": "5.60",
          "7_4_0_0": "3.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "14.00",
          "7_4_0_0": "13.60"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.50",
          "7_4_0_0": "3.61"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "249",
          "5_1_0_0": "176",
          "4_2_0_0": "158",
          "5_2_0_0": "122",
          "4_3_0_0": "182",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "13.10",
          "5_1_0_0": "13.80",
          "4_2_0_0": "13.70",
          "5_2_0_0": "11.80",
          "4_3_0_0": "15.20",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.26",
          "5_1_0_0": "4.43",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.08",
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "8.31",
          "5_2_0_0": "7.64",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.37",
          "5_2_0_0": "2.65",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "5.26",
          "5_2_0_0": "4.42",
          "4_3_0_0": "8.56",
          "5_3_0_0": "7.18"
        },
        "EN14825_011": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.79",
          "4_3_0_0": "4.41",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "3.62",
          "5_2_0_0": "2.97",
          "4_3_0_0": "5.70",
          "5_3_0_0": "4.67"
        },
        "EN14825_013": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.49",
          "5_2_0_0": "4.81",
          "4_3_0_0": "6.56",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_1_0_0": "3.87",
          "5_1_0_0": "4.06",
          "4_2_0_0": "3.34",
          "5_2_0_0": "3.43",
          "4_3_0_0": "3.78",
          "5_3_0_0": "3.31"
        },
        "EN14825_015": {
          "4_1_0_0": "8.11",
          "5_1_0_0": "5.86",
          "4_2_0_0": "7.40",
          "5_2_0_0": "6.29",
          "4_3_0_0": "8.51",
          "5_3_0_0": "6.07"
        },
        "EN14825_016": {
          "4_1_0_0": "8.41",
          "5_1_0_0": "8.86",
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61",
          "4_3_0_0": "13.45",
          "5_3_0_0": "11.52"
        },
        "EN14825_017": {
          "4_1_0_0": "5.36",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.99"
        },
        "EN14825_018": {
          "4_1_0_0": "13.09",
          "5_1_0_0": "13.38",
          "4_2_0_0": "8.88",
          "5_2_0_0": "5.21",
          "4_3_0_0": "12.52",
          "5_3_0_0": "10.33"
        },
        "EN14825_019": {
          "4_1_0_0": "3.35",
          "5_1_0_0": "2.29",
          "4_2_0_0": "1.97",
          "5_2_0_0": "1.23",
          "4_3_0_0": "2.48",
          "5_3_0_0": "1.80"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "62",
          "4_2_0_0": "60",
          "5_2_0_0": "51",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "10",
          "7_4_0_0": "10",
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.01",
          "5_1_0_0": "0.42",
          "4_2_0_0": "4.82",
          "5_2_0_0": "6.59",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.67"
        },
        "EN14825_029": {
          "4_1_0_0": "2786",
          "5_1_0_0": "4112",
          "4_2_0_0": "8431",
          "5_2_0_0": "9309",
          "4_3_0_0": "6805",
          "5_3_0_0": "7895"
        },
        "EN14825_030": {
          "6_4_0_0": "14.30",
          "7_4_0_0": "15.40"
        },
        "EN14825_031": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "6.71"
        },
        "EN14825_032": {
          "6_4_0_0": "14.31",
          "7_4_0_0": "15.40"
        },
        "EN14825_033": {
          "6_4_0_0": "2.47",
          "7_4_0_0": "3.50"
        },
        "EN14825_034": {
          "6_4_0_0": "10.68",
          "7_4_0_0": "11.42"
        },
        "EN14825_035": {
          "6_4_0_0": "3.63",
          "7_4_0_0": "5.14"
        },
        "EN14825_036": {
          "6_4_0_0": "6.76",
          "7_4_0_0": "7.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.27",
          "7_4_0_0": "7.83"
        },
        "EN14825_038": {
          "6_4_0_0": "3.41",
          "7_4_0_0": "3.40"
        },
        "EN14825_039": {
          "6_4_0_0": "7.29",
          "7_4_0_0": "10.35"
        },
        "EN14825_041": {
          "6_4_0_0": "1853",
          "7_4_0_0": "1378"
        },
        "EN14825_044": {
          "4_2_0_0": "11.22",
          "5_2_0_0": "9.61"
        },
        "EN14825_045": {
          "4_2_0_0": "2.43",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "149",
          "0_2_0_0": "107",
          "0_3_0_0": "131"
        },
        "EN16147_003": {
          "0_1_0_0": "3.53",
          "0_2_0_0": "2.53",
          "0_3_0_0": "3.09"
        },
        "EN16147_004": {
          "0_1_0_0": "3:23",
          "0_2_0_0": "4:43",
          "0_3_0_0": "3:52"
        },
        "EN16147_005": {
          "0_1_0_0": "54.0",
          "0_2_0_0": "76.0",
          "0_3_0_0": "62.0"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "50.0",
          "0_3_0_0": "50.0"
        },
        "EN16147_007": {
          "0_1_0_0": "270",
          "0_2_0_0": "270",
          "0_3_0_0": "270"
        }
      }
    }
  ]
}