{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,700 kg",
    "Date": "26.10.2023",
    "Manufacturer": "Foshan Guangteng New Energy Co., Ltd.",
    "Modelname": "DC Inverter Heat Pump- R290- 020",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GT-SKR020KBDC-M290",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.46",
          "5_10_0_0": "5.74"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.52",
          "5_10_0_0": "2.03"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.26",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "5.67",
          "5_3_0_0": "5.68"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-25",
          "5_3_0_0": "-25"
        },
        "EN14825_008": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "5.02"
        },
        "EN14825_009": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "3.07"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.62"
        },
        "EN14825_012": {
          "4_3_0_0": "3.17",
          "5_3_0_0": "2.88"
        },
        "EN14825_013": {
          "4_3_0_0": "6.06",
          "5_3_0_0": "4.63"
        },
        "EN14825_014": {
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.58"
        },
        "EN14825_015": {
          "4_3_0_0": "7.97",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "5.02"
        },
        "EN14825_017": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.32"
        },
        "EN14825_018": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "4.78"
        },
        "EN14825_019": {
          "4_3_0_0": "2.62",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.84",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_3_0_0": "2626",
          "5_3_0_0": "3274"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "GT-SKR020KBDC-S290",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.46",
          "5_10_0_0": "5.74"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.52",
          "5_10_0_0": "2.03"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.26",
          "5_10_0_0": "2.83"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "5.67",
          "5_3_0_0": "5.68"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-25",
          "5_3_0_0": "-25"
        },
        "EN14825_008": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "5.02"
        },
        "EN14825_009": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "3.07"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.62"
        },
        "EN14825_012": {
          "4_3_0_0": "3.17",
          "5_3_0_0": "2.88"
        },
        "EN14825_013": {
          "4_3_0_0": "6.06",
          "5_3_0_0": "4.63"
        },
        "EN14825_014": {
          "4_3_0_0": "3.74",
          "5_3_0_0": "3.58"
        },
        "EN14825_015": {
          "4_3_0_0": "7.97",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "5.02"
        },
        "EN14825_017": {
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.32"
        },
        "EN14825_018": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "4.78"
        },
        "EN14825_019": {
          "4_3_0_0": "2.62",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.84",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_3_0_0": "2626",
          "5_3_0_0": "3274"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}