{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,500 kg",
    "Date": "27.06.2023",
    "Manufacturer": "Foshan Shunde Zealux Electrical Appliances Co., Ltd.",
    "Modelname": "Monoblock A2W Heat Pump 10kw",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ALSAVO HEAT 10i",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.10",
          "5_10_0_0": "8.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.30",
          "5_10_0_0": "2.80"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "2.81"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "7.30",
          "5_3_0_0": "7.70"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.29"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "6.79"
        },
        "EN14825_009": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "4.48"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.88"
        },
        "EN14825_013": {
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.69"
        },
        "EN14825_014": {
          "4_3_0_0": "2.41",
          "5_3_0_0": "2.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.64",
          "5_3_0_0": "4.98"
        },
        "EN14825_016": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "6.79"
        },
        "EN14825_017": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.22"
        },
        "EN14825_018": {
          "4_3_0_0": "6.21",
          "5_3_0_0": "5.86"
        },
        "EN14825_019": {
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_025": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_026": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.10",
          "5_3_0_0": "1.80"
        },
        "EN14825_029": {
          "4_3_0_0": "3296",
          "5_3_0_0": "4825"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    },
    {
      "title": "XAH10Csi32",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.10",
          "5_10_0_0": "8.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.30",
          "5_10_0_0": "2.80"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "2.81"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "7.30",
          "5_3_0_0": "7.70"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.29"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "6.79"
        },
        "EN14825_009": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.22"
        },
        "EN14825_010": {
          "4_3_0_0": "4.12",
          "5_3_0_0": "4.48"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_3_0_0": "2.79",
          "5_3_0_0": "2.88"
        },
        "EN14825_013": {
          "4_3_0_0": "6.72",
          "5_3_0_0": "4.69"
        },
        "EN14825_014": {
          "4_3_0_0": "2.41",
          "5_3_0_0": "2.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.64",
          "5_3_0_0": "4.98"
        },
        "EN14825_016": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "6.79"
        },
        "EN14825_017": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.22"
        },
        "EN14825_018": {
          "4_3_0_0": "6.21",
          "5_3_0_0": "5.86"
        },
        "EN14825_019": {
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_025": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_026": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.10",
          "5_3_0_0": "1.80"
        },
        "EN14825_029": {
          "4_3_0_0": "3296",
          "5_3_0_0": "4825"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    }
  ]
}