{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,200 kg",
    "Date": "31.05.2024",
    "Manufacturer": "Foshan Shunde Zealux Electrical Appliances Co., Ltd.",
    "Modelname": "Monoblock EVI A2W Heat Pump 12kw three_phase",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ALSAVO HEAT 12iuT",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.70",
          "5_10_0_0": "4.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.40",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "161",
          "5_2_0_0": "118",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_2_0_0": "11.35",
          "5_2_0_0": "11.45",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_003": {
          "4_2_0_0": "4.11",
          "5_2_0_0": "3.04",
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.39"
        },
        "EN14825_004": {
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.19",
          "5_2_0_0": "7.04",
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.39",
          "5_2_0_0": "2.59",
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.13"
        },
        "EN14825_010": {
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.18",
          "4_3_0_0": "5.13",
          "5_3_0_0": "4.61"
        },
        "EN14825_011": {
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.55",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.44",
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.32"
        },
        "EN14825_013": {
          "4_2_0_0": "6.98",
          "5_2_0_0": "5.57",
          "4_3_0_0": "6.48",
          "5_3_0_0": "4.87"
        },
        "EN14825_014": {
          "4_2_0_0": "5.22",
          "5_2_0_0": "4.94",
          "4_3_0_0": "5.22",
          "5_3_0_0": "4.74"
        },
        "EN14825_015": {
          "4_2_0_0": "9.74",
          "5_2_0_0": "7.49",
          "4_3_0_0": "9.74",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_2_0_0": "9.25",
          "5_2_0_0": "9.34",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_017": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.02",
          "4_3_0_0": "2.90",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_2_0_0": "7.46",
          "5_2_0_0": "5.20",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_019": {
          "4_2_0_0": "2.31",
          "5_2_0_0": "1.10",
          "4_3_0_0": "2.90",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14825_025": {
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_2_0_0": "39",
          "5_2_0_0": "39",
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "3.89",
          "5_2_0_0": "6.25",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_2_0_0": "6801",
          "5_2_0_0": "9297",
          "4_3_0_0": "4047",
          "5_3_0_0": "5159"
        },
        "EN14825_044": {
          "4_2_0_0": "9.25",
          "5_2_0_0": "9.34"
        },
        "EN14825_045": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.02"
        },
        "EN14825_047": {
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_2_0_0": "0.930",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        },
        "EN14825_049": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.920",
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.930"
        },
        "EN14825_050": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.910"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        }
      }
    },
    {
      "title": "XAH12Csiu32T",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_2_0_0": "62",
          "5_2_0_0": "62",
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.70",
          "5_10_0_0": "4.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.40",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "161",
          "5_2_0_0": "118",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_2_0_0": "11.35",
          "5_2_0_0": "11.45",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_003": {
          "4_2_0_0": "4.11",
          "5_2_0_0": "3.04",
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.39"
        },
        "EN14825_004": {
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.19",
          "5_2_0_0": "7.04",
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.57"
        },
        "EN14825_009": {
          "4_2_0_0": "3.39",
          "5_2_0_0": "2.59",
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.13"
        },
        "EN14825_010": {
          "4_2_0_0": "4.33",
          "5_2_0_0": "4.18",
          "4_3_0_0": "5.13",
          "5_3_0_0": "4.61"
        },
        "EN14825_011": {
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.55",
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.44",
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.32"
        },
        "EN14825_013": {
          "4_2_0_0": "6.98",
          "5_2_0_0": "5.57",
          "4_3_0_0": "6.48",
          "5_3_0_0": "4.87"
        },
        "EN14825_014": {
          "4_2_0_0": "5.22",
          "5_2_0_0": "4.94",
          "4_3_0_0": "5.22",
          "5_3_0_0": "4.74"
        },
        "EN14825_015": {
          "4_2_0_0": "9.74",
          "5_2_0_0": "7.49",
          "4_3_0_0": "9.74",
          "5_3_0_0": "6.41"
        },
        "EN14825_016": {
          "4_2_0_0": "9.25",
          "5_2_0_0": "9.34",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_017": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.02",
          "4_3_0_0": "2.90",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_2_0_0": "7.46",
          "5_2_0_0": "5.20",
          "4_3_0_0": "9.23",
          "5_3_0_0": "8.46"
        },
        "EN14825_019": {
          "4_2_0_0": "2.31",
          "5_2_0_0": "1.10",
          "4_3_0_0": "2.90",
          "5_3_0_0": "1.79"
        },
        "EN14825_021": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_024": {
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14825_025": {
          "4_2_0_0": "11",
          "5_2_0_0": "11",
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_026": {
          "4_2_0_0": "39",
          "5_2_0_0": "39",
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "3.89",
          "5_2_0_0": "6.25",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_2_0_0": "6801",
          "5_2_0_0": "9297",
          "4_3_0_0": "4047",
          "5_3_0_0": "5159"
        },
        "EN14825_044": {
          "4_2_0_0": "9.25",
          "5_2_0_0": "9.34"
        },
        "EN14825_045": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.02"
        },
        "EN14825_047": {
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_048": {
          "4_2_0_0": "0.930",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        },
        "EN14825_049": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.920",
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.930"
        },
        "EN14825_050": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.910"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        }
      }
    }
  ]
}