{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,350 kg",
    "Date": "05.11.2024",
    "Manufacturer": "GD Midea Heating & Ventilating Equipment Co., Ltd.",
    "Modelname": "M thermal P series Split 8 10 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "MHA-V10WD2N8*-C-B+HB-A100C****GN8*-C",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43.00",
          "5_1_0_0": "43.00",
          "4_2_0_0": "43.00",
          "5_2_0_0": "43.00",
          "4_3_0_0": "43.00",
          "5_3_0_0": "43.00"
        },
        "EN12102_1_002": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.10",
          "5_10_0_0": "9.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.00",
          "5_10_0_0": "3.08"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.55",
          "5_10_0_0": "2.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "266.00",
          "5_1_0_0": "175.00",
          "4_2_0_0": "162",
          "5_2_0_0": "114",
          "4_3_0_0": "191",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "9.2",
          "5_1_0_0": "9.3",
          "4_2_0_0": "8.1",
          "5_2_0_0": "7.2",
          "4_3_0_0": "9.2",
          "5_3_0_0": "8.8"
        },
        "EN14825_003": {
          "4_1_0_0": "6.73",
          "5_1_0_0": "4.45",
          "4_2_0_0": "4.13",
          "5_2_0_0": "2.93",
          "4_3_0_0": "4.85",
          "5_3_0_0": "3.55"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10.00",
          "5_3_0_0": "-10.00"
        },
        "EN14825_008": {
          "4_2_0_0": "4.98",
          "5_2_0_0": "4.52",
          "4_3_0_0": "8.10",
          "5_3_0_0": "7.75"
        },
        "EN14825_009": {
          "4_2_0_0": "3.71",
          "5_2_0_0": "2.55",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_1_0_0": "8.71",
          "5_1_0_0": "8.15",
          "4_2_0_0": "3.02",
          "5_2_0_0": "2.70",
          "4_3_0_0": "5.13",
          "5_3_0_0": "4.77"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.52",
          "4_2_0_0": "4.70",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.55"
        },
        "EN14825_012": {
          "4_1_0_0": "5.94",
          "5_1_0_0": "5.97",
          "4_2_0_0": "2.67",
          "5_2_0_0": "2.44",
          "4_3_0_0": "3.22",
          "5_3_0_0": "3.06"
        },
        "EN14825_013": {
          "4_1_0_0": "5.93",
          "5_1_0_0": "3.91",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.85",
          "4_3_0_0": "6.62",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_1_0_0": "3.43",
          "5_1_0_0": "3.04",
          "4_2_0_0": "3.37",
          "5_2_0_0": "2.92",
          "4_3_0_0": "3.39",
          "5_3_0_0": "3.06"
        },
        "EN14825_015": {
          "4_1_0_0": "9.22",
          "5_1_0_0": "6.05",
          "4_2_0_0": "8.92",
          "5_2_0_0": "6.29",
          "4_3_0_0": "9.24",
          "5_3_0_0": "6.31"
        },
        "EN14825_016": {
          "4_1_0_0": "5.91",
          "5_1_0_0": "5.91",
          "4_2_0_0": "6.64",
          "5_2_0_0": "5.91",
          "4_3_0_0": "8.10",
          "5_3_0_0": "7.75"
        },
        "EN14825_017": {
          "4_1_0_0": "1.99",
          "5_1_0_0": "1.99",
          "4_2_0_0": "2.58",
          "5_2_0_0": "1.99",
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_1_0_0": "8.71",
          "5_1_0_0": "8.15",
          "4_2_0_0": "5.36",
          "5_2_0_0": "2.84",
          "4_3_0_0": "8.07",
          "5_3_0_0": "6.27"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.52",
          "4_2_0_0": "1.95",
          "5_2_0_0": "1.17",
          "4_3_0_0": "2.73",
          "5_3_0_0": "1.77"
        },
        "EN14825_022": {
          "4_1_0_0": "65.00",
          "5_1_0_0": "65.00",
          "4_2_0_0": "65.00",
          "5_2_0_0": "65.00",
          "4_3_0_0": "65.00",
          "5_3_0_0": "65.00"
        },
        "EN14825_023": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "10.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "10.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_024": {
          "4_1_0_0": "6.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.00"
        },
        "EN14825_025": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10.00",
          "5_2_0_0": "10.00",
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.52",
          "5_1_0_0": "1.13",
          "4_2_0_0": "2.78",
          "5_2_0_0": "4.40",
          "4_3_0_0": "1.08",
          "5_3_0_0": "2.49"
        },
        "EN14825_029": {
          "4_1_0_0": "1832.00",
          "5_1_0_0": "2779.00",
          "4_2_0_0": "4839.00",
          "5_2_0_0": "6097.00",
          "4_3_0_0": "3901",
          "5_3_0_0": "5072"
        },
        "EN14825_044": {
          "4_2_0_0": "6.64",
          "5_2_0_0": "5.91"
        },
        "EN14825_045": {
          "4_2_0_0": "2.58",
          "5_2_0_0": "1.99"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_051": {
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        }
      }
    },
    {
      "title": "MHA-V8WD2N8*-C-B+HB-A100C****GN8*-C",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43.00",
          "5_1_0_0": "43.00",
          "4_2_0_0": "43.00",
          "5_2_0_0": "43.00",
          "4_3_0_0": "43.00",
          "5_3_0_0": "43.00"
        },
        "EN12102_1_002": {
          "4_1_0_0": "63",
          "5_1_0_0": "63",
          "4_2_0_0": "63",
          "5_2_0_0": "63",
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.80",
          "5_10_0_0": "7.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.63",
          "5_10_0_0": "2.56"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "262.00",
          "5_1_0_0": "172.00",
          "4_2_0_0": "161",
          "5_2_0_0": "111",
          "4_3_0_0": "193",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "8.2",
          "5_1_0_0": "8.2",
          "4_2_0_0": "7.3",
          "5_2_0_0": "6.2",
          "4_3_0_0": "7.90",
          "5_3_0_0": "7.90"
        },
        "EN14825_003": {
          "4_1_0_0": "6.63",
          "5_1_0_0": "4.38",
          "4_2_0_0": "4.10",
          "5_2_0_0": "2.85",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_1_0_0": "7.00",
          "5_1_0_0": "7.00",
          "4_2_0_0": "-15.00",
          "5_2_0_0": "-15.00",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2.00",
          "5_1_0_0": "2.00",
          "4_2_0_0": "-22.00",
          "5_2_0_0": "-22.00",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.62",
          "5_2_0_0": "3.85",
          "4_3_0_0": "7.02",
          "5_3_0_0": "7.01"
        },
        "EN14825_009": {
          "4_2_0_0": "3.60",
          "5_2_0_0": "2.46",
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "7.33",
          "4_2_0_0": "2.69",
          "5_2_0_0": "2.39",
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.36"
        },
        "EN14825_011": {
          "4_1_0_0": "3.72",
          "5_1_0_0": "2.56",
          "4_2_0_0": "4.78",
          "5_2_0_0": "3.27",
          "4_3_0_0": "4.77",
          "5_3_0_0": "3.55"
        },
        "EN14825_012": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "5.28",
          "4_2_0_0": "2.66",
          "5_2_0_0": "2.43",
          "4_3_0_0": "2.88",
          "5_3_0_0": "2.82"
        },
        "EN14825_013": {
          "4_1_0_0": "6.03",
          "5_1_0_0": "3.89",
          "4_2_0_0": "6.53",
          "5_2_0_0": "4.78",
          "4_3_0_0": "6.42",
          "5_3_0_0": "4.51"
        },
        "EN14825_014": {
          "4_1_0_0": "3.36",
          "5_1_0_0": "3.01",
          "4_2_0_0": "3.35",
          "5_2_0_0": "2.94",
          "4_3_0_0": "3.42",
          "5_3_0_0": "3.05"
        },
        "EN14825_015": {
          "4_1_0_0": "8.80",
          "5_1_0_0": "5.83",
          "4_2_0_0": "8.81",
          "5_2_0_0": "6.27",
          "4_3_0_0": "8.49",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.10",
          "4_2_0_0": "5.94",
          "5_2_0_0": "5.10",
          "4_3_0_0": "7.02",
          "5_3_0_0": "7.01"
        },
        "EN14825_017": {
          "4_1_0_0": "1.93",
          "5_1_0_0": "1.93",
          "4_2_0_0": "2.69",
          "5_2_0_0": "1.93",
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "7.78",
          "5_1_0_0": "7.33",
          "4_2_0_0": "4.66",
          "5_2_0_0": "2.84",
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.85"
        },
        "EN14825_019": {
          "4_1_0_0": "3.72",
          "5_1_0_0": "2.56",
          "4_2_0_0": "1.94",
          "5_2_0_0": "1.17",
          "4_3_0_0": "2.79",
          "5_3_0_0": "1.81"
        },
        "EN14825_022": {
          "4_1_0_0": "65.00",
          "5_1_0_0": "65.00",
          "4_2_0_0": "65.00",
          "5_2_0_0": "65.00",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "10.00",
          "5_1_0_0": "10.00",
          "4_2_0_0": "10.00",
          "5_2_0_0": "10.00",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_1_0_0": "6.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "6",
          "5_2_0_0": "6",
          "4_3_0_0": "6",
          "5_3_0_0": "6"
        },
        "EN14825_025": {
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10.00",
          "5_2_0_0": "10.00",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.45",
          "5_1_0_0": "0.89",
          "4_2_0_0": "2.62",
          "5_2_0_0": "3.40",
          "4_3_0_0": "0.40",
          "5_3_0_0": "2.07"
        },
        "EN14825_029": {
          "4_1_0_0": "1651.00",
          "5_1_0_0": "2505.00",
          "4_2_0_0": "4371.00",
          "5_2_0_0": "5389.00",
          "4_3_0_0": "3342",
          "5_3_0_0": "4617"
        },
        "EN14825_044": {
          "4_2_0_0": "5.94",
          "5_2_0_0": "5.10"
        },
        "EN14825_045": {
          "4_2_0_0": "2.69",
          "5_2_0_0": "1.93"
        },
        "EN14825_047": {
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        }
      }
    }
  ]
}