{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,920 kg",
    "Date": "21.06.2024",
    "Manufacturer": "GD Shenling Thermal Tech Co., Ltd",
    "Modelname": "HyQube R290 9KW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "OU: HPM-V90W/R3-B + IU: HM-90/D",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "35",
          "5_1_0_0": "35",
          "4_2_0_0": "35",
          "5_2_0_0": "35",
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_2_0_0": "55",
          "5_2_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.86",
          "5_10_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "3.15"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "304",
          "5_1_0_0": "206",
          "4_2_0_0": "179",
          "5_2_0_0": "138",
          "4_3_0_0": "203",
          "5_3_0_0": "150"
        },
        "EN14825_002": {
          "4_1_0_0": "8.60",
          "5_1_0_0": "8.80",
          "4_2_0_0": "8.30",
          "5_2_0_0": "8.60",
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "7.69",
          "5_1_0_0": "5.22",
          "4_2_0_0": "4.55",
          "5_2_0_0": "3.51",
          "4_3_0_0": "5.14",
          "5_3_0_0": "3.82"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.07",
          "5_2_0_0": "5.37",
          "4_3_0_0": "8.03",
          "5_3_0_0": "8.03"
        },
        "EN14825_009": {
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.84",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "3.02",
          "5_2_0_0": "3.17",
          "4_3_0_0": "4.85",
          "5_3_0_0": "4.82"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "5.68",
          "5_2_0_0": "4.39",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.73"
        },
        "EN14825_012": {
          "4_1_0_0": "5.72",
          "5_1_0_0": "5.84",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.11",
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.96"
        },
        "EN14825_013": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.26",
          "4_2_0_0": "7.84",
          "5_2_0_0": "6.05",
          "4_3_0_0": "7.80",
          "5_3_0_0": "5.57"
        },
        "EN14825_014": {
          "4_1_0_0": "2.66",
          "5_1_0_0": "2.64",
          "4_2_0_0": "2.08",
          "5_2_0_0": "1.89",
          "4_3_0_0": "1.75",
          "5_3_0_0": "2.10"
        },
        "EN14825_015": {
          "4_1_0_0": "10.56",
          "5_1_0_0": "7.15",
          "4_2_0_0": "9.59",
          "5_2_0_0": "7.14",
          "4_3_0_0": "8.84",
          "5_3_0_0": "7.99"
        },
        "EN14825_016": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "6.83",
          "5_2_0_0": "7.16",
          "4_3_0_0": "8.03",
          "5_3_0_0": "8.03"
        },
        "EN14825_017": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "2.63",
          "5_2_0_0": "1.93",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "5.58",
          "5_2_0_0": "5.52",
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.74"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "2.04",
          "5_2_0_0": "1.46",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.995",
          "5_1_0_0": "0.996",
          "4_2_0_0": "0.995",
          "5_2_0_0": "0.997",
          "4_3_0_0": "0.995",
          "5_3_0_0": "0.997"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_1_0_0": "13",
          "5_1_0_0": "13",
          "4_2_0_0": "13",
          "5_2_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "2.70",
          "5_2_0_0": "3.10",
          "4_3_0_0": "1.60",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_1_0_0": "1495",
          "5_1_0_0": "2254",
          "4_2_0_0": "4495",
          "5_2_0_0": "6034",
          "4_3_0_0": "3615",
          "5_3_0_0": "4749"
        },
        "EN14825_044": {
          "4_2_0_0": "6.83",
          "5_2_0_0": "7.16"
        },
        "EN14825_045": {
          "4_2_0_0": "2.63",
          "5_2_0_0": "1.93"
        },
        "EN14825_047": {
          "4_2_0_0": "0.991",
          "5_2_0_0": "0.993",
          "4_3_0_0": "0.995",
          "5_3_0_0": "0.996"
        },
        "EN14825_048": {
          "4_1_0_0": "0.995",
          "5_1_0_0": "0.996",
          "4_2_0_0": "0.976",
          "5_2_0_0": "0.982",
          "4_3_0_0": "0.987",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.986",
          "5_1_0_0": "0.991",
          "4_2_0_0": "0.952",
          "5_2_0_0": "0.963",
          "4_3_0_0": "0.967",
          "5_3_0_0": "0.976"
        },
        "EN14825_050": {
          "4_1_0_0": "0.948",
          "5_1_0_0": "0.965",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.951",
          "4_3_0_0": "0.934",
          "5_3_0_0": "0.951"
        },
        "EN14825_051": {
          "4_2_0_0": "0.995",
          "5_2_0_0": "0.996"
        }
      }
    },
    {
      "title": "OU: HPM-V90W/R3-B + IU: HM-90/DM",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "35",
          "5_1_0_0": "35",
          "4_2_0_0": "35",
          "5_2_0_0": "35",
          "4_3_0_0": "35",
          "5_3_0_0": "35"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_2_0_0": "55",
          "5_2_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.86",
          "5_10_0_0": "2.86"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.85",
          "5_10_0_0": "3.15"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "304",
          "5_1_0_0": "206",
          "4_2_0_0": "179",
          "5_2_0_0": "138",
          "4_3_0_0": "203",
          "5_3_0_0": "150"
        },
        "EN14825_002": {
          "4_1_0_0": "8.60",
          "5_1_0_0": "8.80",
          "4_2_0_0": "8.30",
          "5_2_0_0": "8.60",
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_1_0_0": "7.69",
          "5_1_0_0": "5.22",
          "4_2_0_0": "4.55",
          "5_2_0_0": "3.51",
          "4_3_0_0": "5.14",
          "5_3_0_0": "3.82"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.07",
          "5_2_0_0": "5.37",
          "4_3_0_0": "8.03",
          "5_3_0_0": "8.03"
        },
        "EN14825_009": {
          "4_2_0_0": "3.65",
          "5_2_0_0": "2.84",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "3.02",
          "5_2_0_0": "3.17",
          "4_3_0_0": "4.85",
          "5_3_0_0": "4.82"
        },
        "EN14825_011": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "5.68",
          "5_2_0_0": "4.39",
          "4_3_0_0": "4.84",
          "5_3_0_0": "3.73"
        },
        "EN14825_012": {
          "4_1_0_0": "5.72",
          "5_1_0_0": "5.84",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.11",
          "4_3_0_0": "3.09",
          "5_3_0_0": "2.96"
        },
        "EN14825_013": {
          "4_1_0_0": "6.31",
          "5_1_0_0": "4.26",
          "4_2_0_0": "7.84",
          "5_2_0_0": "6.05",
          "4_3_0_0": "7.80",
          "5_3_0_0": "5.57"
        },
        "EN14825_014": {
          "4_1_0_0": "2.66",
          "5_1_0_0": "2.64",
          "4_2_0_0": "2.08",
          "5_2_0_0": "1.89",
          "4_3_0_0": "1.75",
          "5_3_0_0": "2.10"
        },
        "EN14825_015": {
          "4_1_0_0": "10.56",
          "5_1_0_0": "7.15",
          "4_2_0_0": "9.59",
          "5_2_0_0": "7.14",
          "4_3_0_0": "8.84",
          "5_3_0_0": "7.99"
        },
        "EN14825_016": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "6.83",
          "5_2_0_0": "7.16",
          "4_3_0_0": "8.03",
          "5_3_0_0": "8.03"
        },
        "EN14825_017": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "2.63",
          "5_2_0_0": "1.93",
          "4_3_0_0": "2.97",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_1_0_0": "8.64",
          "5_1_0_0": "8.81",
          "4_2_0_0": "5.58",
          "5_2_0_0": "5.52",
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.74"
        },
        "EN14825_019": {
          "4_1_0_0": "3.59",
          "5_1_0_0": "2.47",
          "4_2_0_0": "2.04",
          "5_2_0_0": "1.46",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.05"
        },
        "EN14825_021": {
          "4_1_0_0": "0.995",
          "5_1_0_0": "0.996",
          "4_2_0_0": "0.995",
          "5_2_0_0": "0.997",
          "4_3_0_0": "0.995",
          "5_3_0_0": "0.997"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_1_0_0": "13",
          "5_1_0_0": "13",
          "4_2_0_0": "13",
          "5_2_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "2.70",
          "5_2_0_0": "3.10",
          "4_3_0_0": "1.60",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_1_0_0": "1495",
          "5_1_0_0": "2254",
          "4_2_0_0": "4495",
          "5_2_0_0": "6034",
          "4_3_0_0": "3615",
          "5_3_0_0": "4749"
        },
        "EN14825_044": {
          "4_2_0_0": "6.83",
          "5_2_0_0": "7.16"
        },
        "EN14825_045": {
          "4_2_0_0": "2.63",
          "5_2_0_0": "1.93"
        },
        "EN14825_047": {
          "4_2_0_0": "0.991",
          "5_2_0_0": "0.993",
          "4_3_0_0": "0.995",
          "5_3_0_0": "0.996"
        },
        "EN14825_048": {
          "4_1_0_0": "0.995",
          "5_1_0_0": "0.996",
          "4_2_0_0": "0.976",
          "5_2_0_0": "0.982",
          "4_3_0_0": "0.987",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.986",
          "5_1_0_0": "0.991",
          "4_2_0_0": "0.952",
          "5_2_0_0": "0.963",
          "4_3_0_0": "0.967",
          "5_3_0_0": "0.976"
        },
        "EN14825_050": {
          "4_1_0_0": "0.948",
          "5_1_0_0": "0.965",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.951",
          "4_3_0_0": "0.934",
          "5_3_0_0": "0.951"
        },
        "EN14825_051": {
          "4_2_0_0": "0.995",
          "5_2_0_0": "0.996"
        }
      }
    }
  ]
}