{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,250 kg",
    "Date": "05.06.2023",
    "Manufacturer": "GD Shenling Thermal Tech Co., Ltd",
    "Modelname": "ThermaX Mono 8/10KW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HPM-V100W/R2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.00",
          "5_10_0_0": "9.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.11",
          "5_10_0_0": "3.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.74",
          "5_10_0_0": "3.11"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "196",
          "5_3_0_0": "144"
        },
        "EN14825_002": {
          "4_3_0_0": "9.10",
          "5_3_0_0": "8.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.98",
          "5_3_0_0": "3.68"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.19",
          "5_3_0_0": "7.27"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.62"
        },
        "EN14825_011": {
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.53"
        },
        "EN14825_012": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.87"
        },
        "EN14825_013": {
          "4_3_0_0": "6.69",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "1.99",
          "5_3_0_0": "1.89"
        },
        "EN14825_015": {
          "4_3_0_0": "10.14",
          "5_3_0_0": "7.28"
        },
        "EN14825_016": {
          "4_3_0_0": "8.19",
          "5_3_0_0": "7.27"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.29"
        },
        "EN14825_018": {
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.85"
        },
        "EN14825_019": {
          "4_3_0_0": "2.89",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.40",
          "5_3_0_0": "1.40"
        },
        "EN14825_029": {
          "4_3_0_0": "3776",
          "5_3_0_0": "4597"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.930"
        }
      }
    },
    {
      "title": "HPM-V80W/R2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.40",
          "5_10_0_0": "8.35"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.68",
          "5_10_0_0": "2.62"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.19"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "199",
          "5_3_0_0": "144"
        },
        "EN14825_002": {
          "4_3_0_0": "7.80",
          "5_3_0_0": "7.30"
        },
        "EN14825_003": {
          "4_3_0_0": "5.04",
          "5_3_0_0": "3.67"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.95",
          "5_3_0_0": "6.50"
        },
        "EN14825_009": {
          "4_3_0_0": "3.29",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_3_0_0": "4.32",
          "5_3_0_0": "4.01"
        },
        "EN14825_011": {
          "4_3_0_0": "4.74",
          "5_3_0_0": "3.56"
        },
        "EN14825_012": {
          "4_3_0_0": "2.75",
          "5_3_0_0": "2.45"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "4.64"
        },
        "EN14825_014": {
          "4_3_0_0": "1.93",
          "5_3_0_0": "1.89"
        },
        "EN14825_015": {
          "4_3_0_0": "9.76",
          "5_3_0_0": "7.28"
        },
        "EN14825_016": {
          "4_3_0_0": "6.95",
          "5_3_0_0": "6.50"
        },
        "EN14825_017": {
          "4_3_0_0": "3.29",
          "5_3_0_0": "2.29"
        },
        "EN14825_018": {
          "4_3_0_0": "6.49",
          "5_3_0_0": "6.02"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "1.99"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "3199",
          "5_3_0_0": "4112"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.930"
        }
      }
    }
  ]
}