{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,700 kg",
    "Date": "29.11.2023",
    "Manufacturer": "GD Shenling Thermal Tech Co., Ltd",
    "Modelname": "ThermaX R290 6KW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HPM-V60W/R3",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "52",
          "5_1_0_0": "52",
          "4_2_0_0": "52",
          "5_2_0_0": "52",
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.45",
          "5_10_0_0": "6.30"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.32",
          "5_10_0_0": "1.97"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "288",
          "5_1_0_0": "202",
          "4_2_0_0": "171",
          "5_2_0_0": "135",
          "4_3_0_0": "204",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_1_0_0": "6.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.10",
          "4_3_0_0": "6.10",
          "5_3_0_0": "5.60"
        },
        "EN14825_003": {
          "4_1_0_0": "7.27",
          "5_1_0_0": "5.14",
          "4_2_0_0": "4.35",
          "5_2_0_0": "3.44",
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.79"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.82",
          "5_2_0_0": "3.65",
          "4_3_0_0": "5.51",
          "5_3_0_0": "5.06"
        },
        "EN14825_009": {
          "4_2_0_0": "3.73",
          "5_2_0_0": "2.75",
          "4_3_0_0": "3.17",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "6.06",
          "4_2_0_0": "2.42",
          "5_2_0_0": "2.28",
          "4_3_0_0": "3.28",
          "5_3_0_0": "3.03"
        },
        "EN14825_011": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "2.64",
          "4_2_0_0": "5.05",
          "5_2_0_0": "4.09",
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.58"
        },
        "EN14825_012": {
          "4_1_0_0": "3.92",
          "5_1_0_0": "3.91",
          "4_2_0_0": "1.92",
          "5_2_0_0": "1.84",
          "4_3_0_0": "2.12",
          "5_3_0_0": "1.97"
        },
        "EN14825_013": {
          "4_1_0_0": "6.17",
          "5_1_0_0": "4.21",
          "4_2_0_0": "7.72",
          "5_2_0_0": "6.16",
          "4_3_0_0": "7.15",
          "5_3_0_0": "5.06"
        },
        "EN14825_014": {
          "4_1_0_0": "1.78",
          "5_1_0_0": "1.81",
          "4_2_0_0": "1.71",
          "5_2_0_0": "1.64",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.61"
        },
        "EN14825_015": {
          "4_1_0_0": "9.46",
          "5_1_0_0": "6.95",
          "4_2_0_0": "9.87",
          "5_2_0_0": "8.45",
          "4_3_0_0": "9.56",
          "5_3_0_0": "7.15"
        },
        "EN14825_016": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "6.06",
          "4_2_0_0": "5.18",
          "5_2_0_0": "5.13",
          "4_3_0_0": "5.51",
          "5_3_0_0": "5.06"
        },
        "EN14825_017": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "2.64",
          "4_2_0_0": "2.56",
          "5_2_0_0": "2.13",
          "4_3_0_0": "3.17",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_1_0_0": "6.08",
          "5_1_0_0": "6.06",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.91",
          "4_3_0_0": "5.18",
          "5_3_0_0": "4.81"
        },
        "EN14825_019": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "2.64",
          "4_2_0_0": "2.21",
          "5_2_0_0": "1.60",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.18"
        },
        "EN14825_021": {
          "4_1_0_0": "0.991",
          "5_1_0_0": "0.994",
          "4_2_0_0": "0.992",
          "5_2_0_0": "0.994",
          "4_3_0_0": "0.992",
          "5_3_0_0": "0.994"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_2_0_0": "75",
          "5_2_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "13",
          "5_1_0_0": "13",
          "4_2_0_0": "13",
          "5_2_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_1_0_0": "13",
          "5_1_0_0": "13",
          "4_2_0_0": "13",
          "5_2_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "2.30",
          "5_2_0_0": "2.20",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.80"
        },
        "EN14825_029": {
          "4_1_0_0": "1102",
          "5_1_0_0": "1561",
          "4_2_0_0": "3573",
          "5_2_0_0": "4371",
          "4_3_0_0": "2440",
          "5_3_0_0": "3056"
        },
        "EN14825_044": {
          "4_2_0_0": "5.18",
          "5_2_0_0": "5.13"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "2.13"
        },
        "EN14825_047": {
          "4_2_0_0": "0.986",
          "5_2_0_0": "0.989",
          "4_3_0_0": "0.992",
          "5_3_0_0": "0.993"
        },
        "EN14825_048": {
          "4_1_0_0": "0.991",
          "5_1_0_0": "0.994",
          "4_2_0_0": "0.971",
          "5_2_0_0": "0.975",
          "4_3_0_0": "0.979",
          "5_3_0_0": "0.983"
        },
        "EN14825_049": {
          "4_1_0_0": "0.978",
          "5_1_0_0": "0.985",
          "4_2_0_0": "0.944",
          "5_2_0_0": "0.953",
          "4_3_0_0": "0.953",
          "5_3_0_0": "0.964"
        },
        "EN14825_050": {
          "4_1_0_0": "0.926",
          "5_1_0_0": "0.946",
          "4_2_0_0": "0.919",
          "5_2_0_0": "0.928",
          "4_3_0_0": "0.921",
          "5_3_0_0": "0.938"
        },
        "EN14825_051": {
          "4_2_0_0": "0.993",
          "5_2_0_0": "0.994"
        }
      }
    }
  ]
}