{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,500 kg",
    "Date": "29.08.2023",
    "Manufacturer": "GD TCL Intelligent Heating & Ventilating Equipment Co., Ltd.",
    "Modelname": "Tri-Thermal monobloc series 8 10 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "THML-10D/HBp-A",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "61",
          "5_1_0_0": "61",
          "4_2_0_0": "61",
          "5_2_0_0": "61",
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.50",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.98",
          "5_10_0_0": "3.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "268",
          "5_1_0_0": "179",
          "4_2_0_0": "170",
          "5_2_0_0": "116",
          "4_3_0_0": "199",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "8.00",
          "5_2_0_0": "7.00",
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.78",
          "5_1_0_0": "4.55",
          "4_2_0_0": "4.33",
          "5_2_0_0": "2.98",
          "4_3_0_0": "5.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.70",
          "5_2_0_0": "4.10",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.53",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.10"
        },
        "EN14825_010": {
          "4_1_0_0": "8.40",
          "5_1_0_0": "7.60",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.60",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.20"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.27",
          "4_2_0_0": "5.51",
          "5_2_0_0": "3.51",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.20",
          "4_2_0_0": "2.00",
          "5_2_0_0": "1.70",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "3.92",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.52",
          "4_3_0_0": "6.78",
          "5_3_0_0": "4.74"
        },
        "EN14825_014": {
          "4_1_0_0": "2.40",
          "5_1_0_0": "2.50",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.70",
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "8.73",
          "5_1_0_0": "6.17",
          "4_2_0_0": "8.58",
          "5_2_0_0": "6.51",
          "4_3_0_0": "9.10",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.20",
          "4_2_0_0": "6.30",
          "5_2_0_0": "5.50",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_1_0_0": "8.40",
          "5_1_0_0": "7.60",
          "4_2_0_0": "4.60",
          "5_2_0_0": "2.80",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.20"
        },
        "EN14825_019": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.27",
          "4_2_0_0": "1.99",
          "5_2_0_0": "1.24",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.60",
          "5_1_0_0": "0.40",
          "4_2_0_0": "3.40",
          "5_2_0_0": "4.20",
          "4_3_0_0": "1.70",
          "5_3_0_0": "2.80"
        },
        "EN14825_029": {
          "4_1_0_0": "1694",
          "5_1_0_0": "2353",
          "4_2_0_0": "4417",
          "5_2_0_0": "5613",
          "4_3_0_0": "3702",
          "5_3_0_0": "4537"
        },
        "EN14825_044": {
          "4_2_0_0": "6.30",
          "5_2_0_0": "5.50"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.92"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    },
    {
      "title": "THML-8D/HBp-A",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.00",
          "5_10_0_0": "7.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.60",
          "5_10_0_0": "2.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.11"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "278",
          "5_1_0_0": "171",
          "4_2_0_0": "167",
          "5_2_0_0": "115",
          "4_3_0_0": "200",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "7.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "7.02",
          "5_1_0_0": "4.35",
          "4_2_0_0": "4.26",
          "5_2_0_0": "2.96",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.40",
          "5_2_0_0": "3.80",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.59",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_1_0_0": "7.70",
          "5_1_0_0": "7.40",
          "4_2_0_0": "2.60",
          "5_2_0_0": "2.20",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_1_0_0": "3.82",
          "5_1_0_0": "2.52",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.59",
          "4_3_0_0": "4.99",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.90",
          "4_2_0_0": "1.60",
          "5_2_0_0": "1.40",
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.40"
        },
        "EN14825_013": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "3.60",
          "4_2_0_0": "5.98",
          "5_2_0_0": "4.08",
          "4_3_0_0": "6.81",
          "5_3_0_0": "4.57"
        },
        "EN14825_014": {
          "4_1_0_0": "2.60",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.50",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60"
        },
        "EN14825_015": {
          "4_1_0_0": "9.15",
          "5_1_0_0": "5.80",
          "4_2_0_0": "8.42",
          "5_2_0_0": "6.01",
          "4_3_0_0": "8.00",
          "5_3_0_0": "5.87"
        },
        "EN14825_016": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.90",
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.80",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.80"
        },
        "EN14825_017": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "3.60",
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_1_0_0": "7.70",
          "5_1_0_0": "7.40",
          "4_2_0_0": "4.00",
          "5_2_0_0": "3.20",
          "4_3_0_0": "6.50",
          "5_3_0_0": "5.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.82",
          "5_1_0_0": "2.52",
          "4_2_0_0": "1.93",
          "5_2_0_0": "1.31",
          "4_3_0_0": "2.84",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.30",
          "5_1_0_0": "0.60",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.80",
          "4_3_0_0": "1.50",
          "5_3_0_0": "2.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1492",
          "5_1_0_0": "2347",
          "4_2_0_0": "4044",
          "5_2_0_0": "4891",
          "4_3_0_0": "3276",
          "5_3_0_0": "3937"
        },
        "EN14825_044": {
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.80"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.87"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    },
    {
      "title": "THMLd-10D/3HBp-A",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "61",
          "5_1_0_0": "61",
          "4_2_0_0": "61",
          "5_2_0_0": "61",
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.50",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.98",
          "5_10_0_0": "3.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "268",
          "5_1_0_0": "179",
          "4_2_0_0": "170",
          "5_2_0_0": "116",
          "4_3_0_0": "199",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_1_0_0": "9.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "8.00",
          "5_2_0_0": "7.00",
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.78",
          "5_1_0_0": "4.55",
          "4_2_0_0": "4.33",
          "5_2_0_0": "2.98",
          "4_3_0_0": "5.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.70",
          "5_2_0_0": "4.10",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.53",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.10"
        },
        "EN14825_010": {
          "4_1_0_0": "8.40",
          "5_1_0_0": "7.60",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.60",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.20"
        },
        "EN14825_011": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.27",
          "4_2_0_0": "5.51",
          "5_2_0_0": "3.51",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.44"
        },
        "EN14825_012": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.20",
          "4_2_0_0": "2.00",
          "5_2_0_0": "1.70",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "3.92",
          "4_2_0_0": "6.63",
          "5_2_0_0": "4.52",
          "4_3_0_0": "6.78",
          "5_3_0_0": "4.74"
        },
        "EN14825_014": {
          "4_1_0_0": "2.40",
          "5_1_0_0": "2.50",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.70",
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.80"
        },
        "EN14825_015": {
          "4_1_0_0": "8.73",
          "5_1_0_0": "6.17",
          "4_2_0_0": "8.58",
          "5_2_0_0": "6.51",
          "4_3_0_0": "9.10",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_1_0_0": "5.50",
          "5_1_0_0": "5.20",
          "4_2_0_0": "6.30",
          "5_2_0_0": "5.50",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.99",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.92",
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.10"
        },
        "EN14825_018": {
          "4_1_0_0": "8.40",
          "5_1_0_0": "7.60",
          "4_2_0_0": "4.60",
          "5_2_0_0": "2.80",
          "4_3_0_0": "7.30",
          "5_3_0_0": "5.20"
        },
        "EN14825_019": {
          "4_1_0_0": "3.67",
          "5_1_0_0": "2.27",
          "4_2_0_0": "1.99",
          "5_2_0_0": "1.24",
          "4_3_0_0": "2.72",
          "5_3_0_0": "1.83"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.60",
          "5_1_0_0": "0.40",
          "4_2_0_0": "3.40",
          "5_2_0_0": "4.20",
          "4_3_0_0": "1.70",
          "5_3_0_0": "2.80"
        },
        "EN14825_029": {
          "4_1_0_0": "1694",
          "5_1_0_0": "2353",
          "4_2_0_0": "4417",
          "5_2_0_0": "5613",
          "4_3_0_0": "3702",
          "5_3_0_0": "4537"
        },
        "EN14825_044": {
          "4_2_0_0": "6.30",
          "5_2_0_0": "5.50"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.92"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    },
    {
      "title": "THMLd-8D/3HBp-A",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.00",
          "5_10_0_0": "7.40"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.60",
          "5_10_0_0": "2.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.11"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "278",
          "5_1_0_0": "171",
          "4_2_0_0": "167",
          "5_2_0_0": "115",
          "4_3_0_0": "200",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "7.00",
          "5_2_0_0": "6.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "7.02",
          "5_1_0_0": "4.35",
          "4_2_0_0": "4.26",
          "5_2_0_0": "2.96",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.47"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.40",
          "5_2_0_0": "3.80",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.80"
        },
        "EN14825_009": {
          "4_2_0_0": "3.59",
          "5_2_0_0": "2.48",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_1_0_0": "7.70",
          "5_1_0_0": "7.40",
          "4_2_0_0": "2.60",
          "5_2_0_0": "2.20",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_1_0_0": "3.82",
          "5_1_0_0": "2.52",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.59",
          "4_3_0_0": "4.99",
          "5_3_0_0": "3.37"
        },
        "EN14825_012": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.90",
          "4_2_0_0": "1.60",
          "5_2_0_0": "1.40",
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.40"
        },
        "EN14825_013": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "3.60",
          "4_2_0_0": "5.98",
          "5_2_0_0": "4.08",
          "4_3_0_0": "6.81",
          "5_3_0_0": "4.57"
        },
        "EN14825_014": {
          "4_1_0_0": "2.60",
          "5_1_0_0": "2.20",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.50",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60"
        },
        "EN14825_015": {
          "4_1_0_0": "9.15",
          "5_1_0_0": "5.80",
          "4_2_0_0": "8.42",
          "5_2_0_0": "6.01",
          "4_3_0_0": "8.00",
          "5_3_0_0": "5.87"
        },
        "EN14825_016": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.90",
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.80",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.80"
        },
        "EN14825_017": {
          "4_1_0_0": "6.12",
          "5_1_0_0": "3.60",
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.87",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_1_0_0": "7.70",
          "5_1_0_0": "7.40",
          "4_2_0_0": "4.00",
          "5_2_0_0": "3.20",
          "4_3_0_0": "6.50",
          "5_3_0_0": "5.00"
        },
        "EN14825_019": {
          "4_1_0_0": "3.82",
          "5_1_0_0": "2.52",
          "4_2_0_0": "1.93",
          "5_2_0_0": "1.31",
          "4_3_0_0": "2.84",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "24",
          "4_2_0_0": "24",
          "5_2_0_0": "24",
          "4_3_0_0": "24",
          "5_3_0_0": "24"
        },
        "EN14825_025": {
          "4_1_0_0": "14",
          "5_1_0_0": "14",
          "4_2_0_0": "14",
          "5_2_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.30",
          "5_1_0_0": "0.60",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.80",
          "4_3_0_0": "1.50",
          "5_3_0_0": "2.00"
        },
        "EN14825_029": {
          "4_1_0_0": "1492",
          "5_1_0_0": "2347",
          "4_2_0_0": "4044",
          "5_2_0_0": "4891",
          "4_3_0_0": "3276",
          "5_3_0_0": "3937"
        },
        "EN14825_044": {
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.80"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.87"
        },
        "EN14825_047": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.900",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        }
      }
    }
  ]
}