{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "3,500 kg",
    "Date": "13.04.2024",
    "Manufacturer": "GUILLOT INDUSTRIES SAS - Groupe ATLANTIC",
    "Modelname": "AHP70-50",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "APTAE AHP70-50 (brand ATLANTIC); ECOMOD 290 HT AHP70-50 (brand IDEAL); TYNEHAM 290 HT AHP70-50 (brand HAMWORTHY); IZEA AHP70-50 (brand ACV); APTAE AHP70-50 (brand YGNIS)",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14511_2_001": {
          "4_10_0_0": "50.10",
          "5_10_0_0": "47.90"
        },
        "EN14511_2_002": {
          "4_10_0_0": "11.90",
          "5_10_0_0": "16.50",
          "6_4_0_0": "11.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.21",
          "5_10_0_0": "2.90"
        },
        "EN14511_2_005": {
          "6_4_0_0": "34.10"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "165",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "43.00",
          "5_3_0_0": "44.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "38.00",
          "5_3_0_0": "39.20"
        },
        "EN14825_009": {
          "4_3_0_0": "2.53",
          "5_3_0_0": "1.93"
        },
        "EN14825_010": {
          "4_3_0_0": "25.20",
          "5_3_0_0": "23.90"
        },
        "EN14825_011": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.19"
        },
        "EN14825_012": {
          "4_3_0_0": "20.10",
          "5_3_0_0": "19.40"
        },
        "EN14825_013": {
          "4_3_0_0": "6.27",
          "5_3_0_0": "4.87"
        },
        "EN14825_014": {
          "4_3_0_0": "23.10",
          "5_3_0_0": "22.40"
        },
        "EN14825_015": {
          "4_3_0_0": "7.32",
          "5_3_0_0": "6.16"
        },
        "EN14825_016": {
          "4_3_0_0": "38.00",
          "5_3_0_0": "39.20"
        },
        "EN14825_017": {
          "4_3_0_0": "2.53",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_3_0_0": "34.60",
          "5_3_0_0": "34.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.19",
          "5_3_0_0": "1.65"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "78",
          "5_3_0_0": "78"
        },
        "EN14825_023": {
          "6_4_0_0": "22",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "6_4_0_0": "28",
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "8.40",
          "5_3_0_0": "9.30"
        },
        "EN14825_029": {
          "4_3_0_0": "21106",
          "5_3_0_0": "27218"
        },
        "EN14825_030": {
          "6_4_0_0": "34.10"
        },
        "EN14825_031": {
          "6_4_0_0": "4.81"
        },
        "EN14825_032": {
          "6_4_0_0": "34.10"
        },
        "EN14825_033": {
          "6_4_0_0": "3.10"
        },
        "EN14825_034": {
          "6_4_0_0": "23.80"
        },
        "EN14825_035": {
          "6_4_0_0": "4.10"
        },
        "EN14825_036": {
          "6_4_0_0": "16.20"
        },
        "EN14825_037": {
          "6_4_0_0": "5.24"
        },
        "EN14825_038": {
          "6_4_0_0": "16.60"
        },
        "EN14825_039": {
          "6_4_0_0": "6.12"
        },
        "EN14825_041": {
          "6_4_0_0": "4252"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_052": {
          "6_4_0_0": "1.000"
        },
        "EN14825_053": {
          "6_4_0_0": "1.000"
        },
        "EN14825_054": {
          "6_4_0_0": "1.000"
        },
        "EN14825_055": {
          "6_4_0_0": "1.000"
        }
      }
    }
  ]
}