{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "14.01.2025",
    "Manufacturer": "Grant Engineering (UK) Ltd",
    "Modelname": "Grant Aerona HPR29012",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Grant Aerona HPR29012",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.18",
          "5_10_0_0": "12.21"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.53",
          "5_10_0_0": "3.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "150"
        },
        "EN14825_002": {
          "4_3_0_0": "11.2",
          "5_3_0_0": "11.2"
        },
        "EN14825_003": {
          "4_3_0_0": "4.82",
          "5_3_0_0": "3.81"
        },
        "EN14825_004": {
          "4_3_0_0": "-9",
          "5_3_0_0": "-9"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.47",
          "5_3_0_0": "10.43"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.56"
        },
        "EN14825_011": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.76"
        },
        "EN14825_012": {
          "4_3_0_0": "4.56",
          "5_3_0_0": "4.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.66",
          "5_3_0_0": "5.06"
        },
        "EN14825_014": {
          "4_3_0_0": "3.4",
          "5_3_0_0": "3.2"
        },
        "EN14825_015": {
          "4_3_0_0": "9.01",
          "5_3_0_0": "6.83"
        },
        "EN14825_016": {
          "4_3_0_0": "11.12",
          "5_3_0_0": "10.81"
        },
        "EN14825_017": {
          "4_3_0_0": "3.01",
          "5_3_0_0": "2.23"
        },
        "EN14825_018": {
          "4_3_0_0": "10.86",
          "5_3_0_0": "10.58"
        },
        "EN14825_019": {
          "4_3_0_0": "2.89",
          "5_3_0_0": "2.15"
        },
        "EN14825_021": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_024": {
          "4_3_0_0": "27",
          "5_3_0_0": "27"
        },
        "EN14825_025": {
          "4_3_0_0": "7",
          "5_3_0_0": "7"
        },
        "EN14825_026": {
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.32",
          "5_3_0_0": "0.58"
        },
        "EN14825_029": {
          "4_3_0_0": "4803",
          "5_3_0_0": "6069"
        },
        "EN14825_047": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_048": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_049": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_050": {
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "123.1"
        },
        "EN16147_003": {
          "0_3_0_0": "2.89"
        },
        "EN16147_004": {
          "0_3_0_0": "01:59"
        },
        "EN16147_005": {
          "0_3_0_0": "46"
        },
        "EN16147_006": {
          "0_3_0_0": "55.4"
        },
        "EN16147_007": {
          "0_3_0_0": "331"
        }
      }
    }
  ]
}