{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "22.08.2025",
    "Manufacturer": "Gree Electric Appliances, Inc. of Zhuhai",
    "Modelname": "VERSATI V Monobloc 12/14",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GRS-CQ12Pd/NpG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "58",
          "5_1_0_0": "58",
          "4_2_0_0": "58",
          "5_2_0_0": "58",
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.42",
          "5_10_0_0": "3.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "180",
          "4_2_0_0": "156",
          "5_2_0_0": "121",
          "4_3_0_0": "187",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "12.00",
          "5_1_0_0": "12.00",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "12.00",
          "5_3_0_0": "12.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.58",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.10",
          "4_3_0_0": "4.75",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.08",
          "5_2_0_0": "7.01",
          "4_3_0_0": "10.67",
          "5_3_0_0": "10.86"
        },
        "EN14825_009": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "2.40",
          "4_3_0_0": "2.74",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_1_0_0": "11.82",
          "5_1_0_0": "11.67",
          "4_2_0_0": "4.14",
          "5_2_0_0": "4.32",
          "4_3_0_0": "6.77",
          "5_3_0_0": "7.09"
        },
        "EN14825_011": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.42",
          "4_2_0_0": "4.89",
          "5_2_0_0": "3.77",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.51"
        },
        "EN14825_012": {
          "4_1_0_0": "7.53",
          "5_1_0_0": "9.06",
          "4_2_0_0": "2.72",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.55",
          "5_3_0_0": "4.43"
        },
        "EN14825_013": {
          "4_1_0_0": "5.81",
          "5_1_0_0": "3.92",
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.75",
          "4_3_0_0": "6.76",
          "5_3_0_0": "4.76"
        },
        "EN14825_014": {
          "4_1_0_0": "3.47",
          "5_1_0_0": "3.65",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.97",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.98"
        },
        "EN14825_015": {
          "4_1_0_0": "7.43",
          "5_1_0_0": "5.53",
          "4_2_0_0": "6.84",
          "5_2_0_0": "5.68",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.49"
        },
        "EN14825_016": {
          "4_1_0_0": "11.82",
          "5_1_0_0": "11.67",
          "4_2_0_0": "8.74",
          "5_2_0_0": "8.76",
          "4_3_0_0": "10.67",
          "5_3_0_0": "10.86"
        },
        "EN14825_017": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.51",
          "5_2_0_0": "2.16",
          "4_3_0_0": "2.74",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_1_0_0": "11.82",
          "5_1_0_0": "11.67",
          "4_2_0_0": "6.94",
          "5_2_0_0": "6.86",
          "4_3_0_0": "10.82",
          "5_3_0_0": "11.61"
        },
        "EN14825_019": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.12",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.22"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.06",
          "5_2_0_0": "4.14",
          "4_3_0_0": "1.18",
          "5_3_0_0": "0.39"
        },
        "EN14825_029": {
          "4_1_0_0": "2538",
          "5_1_0_0": "3411",
          "4_2_0_0": "6624",
          "5_2_0_0": "8532",
          "4_3_0_0": "5235",
          "5_3_0_0": "7049"
        },
        "EN14825_044": {
          "4_2_0_0": "8.74",
          "5_2_0_0": "8.76"
        },
        "EN14825_045": {
          "4_2_0_0": "2.51",
          "5_2_0_0": "2.16"
        },
        "EN14825_047": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.930",
          "5_1_0_0": "0.960",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "122",
          "0_2_0_0": "88",
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.12",
          "0_3_0_0": "2.67"
        },
        "EN16147_004": {
          "0_1_0_0": "1:15",
          "0_2_0_0": "1:56",
          "0_3_0_0": "1:31"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "72.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_2_0_0": "51.5",
          "0_3_0_0": "51.3"
        },
        "EN16147_007": {
          "0_1_0_0": "320",
          "0_2_0_0": "319",
          "0_3_0_0": "316"
        }
      }
    },
    {
      "title": "GRS-CQ12Pd/NpG4-M",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "58",
          "5_1_0_0": "58",
          "4_2_0_0": "58",
          "5_2_0_0": "58",
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.42",
          "5_10_0_0": "3.87"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.95",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "246",
          "5_1_0_0": "180",
          "4_2_0_0": "155",
          "5_2_0_0": "121",
          "4_3_0_0": "187",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "12.00",
          "5_1_0_0": "12.00",
          "4_2_0_0": "11.00",
          "5_2_0_0": "11.00",
          "4_3_0_0": "12.00",
          "5_3_0_0": "12.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.23",
          "5_1_0_0": "4.58",
          "4_2_0_0": "4.00",
          "5_2_0_0": "3.10",
          "4_3_0_0": "4.76",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.08",
          "5_2_0_0": "7.00",
          "4_3_0_0": "10.75",
          "5_3_0_0": "10.52"
        },
        "EN14825_009": {
          "4_2_0_0": "3.31",
          "5_2_0_0": "2.40",
          "4_3_0_0": "2.69",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_1_0_0": "11.69",
          "5_1_0_0": "11.69",
          "4_2_0_0": "4.11",
          "5_2_0_0": "4.31",
          "4_3_0_0": "6.81",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.09",
          "5_1_0_0": "2.42",
          "4_2_0_0": "4.90",
          "5_2_0_0": "3.76",
          "4_3_0_0": "4.71",
          "5_3_0_0": "3.55"
        },
        "EN14825_012": {
          "4_1_0_0": "7.53",
          "5_1_0_0": "7.54",
          "4_2_0_0": "2.72",
          "5_2_0_0": "2.76",
          "4_3_0_0": "4.48",
          "5_3_0_0": "4.37"
        },
        "EN14825_013": {
          "4_1_0_0": "5.82",
          "5_1_0_0": "4.15",
          "4_2_0_0": "5.70",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.78",
          "5_3_0_0": "4.71"
        },
        "EN14825_014": {
          "4_1_0_0": "3.48",
          "5_1_0_0": "3.61",
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.97",
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.98"
        },
        "EN14825_015": {
          "4_1_0_0": "7.43",
          "5_1_0_0": "5.57",
          "4_2_0_0": "6.83",
          "5_2_0_0": "5.68",
          "4_3_0_0": "7.09",
          "5_3_0_0": "5.49"
        },
        "EN14825_016": {
          "4_1_0_0": "11.69",
          "5_1_0_0": "11.69",
          "4_2_0_0": "8.75",
          "5_2_0_0": "8.75",
          "4_3_0_0": "10.75",
          "5_3_0_0": "10.52"
        },
        "EN14825_017": {
          "4_1_0_0": "3.09",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.16",
          "4_3_0_0": "2.69",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_1_0_0": "11.69",
          "5_1_0_0": "11.69",
          "4_2_0_0": "6.96",
          "5_2_0_0": "6.86",
          "4_3_0_0": "10.62",
          "5_3_0_0": "11.54"
        },
        "EN14825_019": {
          "4_1_0_0": "3.09",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.14",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.21"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "4.04",
          "5_2_0_0": "4.14",
          "4_3_0_0": "1.38",
          "5_3_0_0": "0.46"
        },
        "EN14825_029": {
          "4_1_0_0": "2508",
          "5_1_0_0": "3408",
          "4_2_0_0": "6621",
          "5_2_0_0": "8525",
          "4_3_0_0": "5272",
          "5_3_0_0": "6860"
        },
        "EN14825_044": {
          "4_2_0_0": "8.75",
          "5_2_0_0": "8.75"
        },
        "EN14825_045": {
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.16"
        },
        "EN14825_047": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.960",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "89",
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.12",
          "0_3_0_0": "2.67"
        },
        "EN16147_004": {
          "0_1_0_0": "1:15",
          "0_2_0_0": "1:56",
          "0_3_0_0": "1:31"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "72.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_2_0_0": "51.5",
          "0_3_0_0": "51.3"
        },
        "EN16147_007": {
          "0_1_0_0": "320",
          "0_2_0_0": "319",
          "0_3_0_0": "316"
        }
      }
    },
    {
      "title": "GRS-CQ14Pd/NpG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "58",
          "5_1_0_0": "58",
          "4_2_0_0": "58",
          "5_2_0_0": "58",
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.98",
          "5_10_0_0": "4.67"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "170",
          "4_2_0_0": "155",
          "5_2_0_0": "120",
          "4_3_0_0": "186",
          "5_3_0_0": "139"
        },
        "EN14825_002": {
          "4_1_0_0": "13.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "13.00",
          "5_2_0_0": "13.00",
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.88",
          "5_1_0_0": "4.33",
          "4_2_0_0": "3.95",
          "5_2_0_0": "3.08",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.55"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.68",
          "5_2_0_0": "7.17",
          "4_3_0_0": "11.14",
          "5_3_0_0": "11.20"
        },
        "EN14825_009": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "2.40",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_1_0_0": "11.82",
          "5_1_0_0": "12.67",
          "4_2_0_0": "4.34",
          "5_2_0_0": "4.66",
          "4_3_0_0": "6.77",
          "5_3_0_0": "7.09"
        },
        "EN14825_011": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.33",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.76",
          "4_3_0_0": "4.68",
          "5_3_0_0": "3.51"
        },
        "EN14825_012": {
          "4_1_0_0": "8.67",
          "5_1_0_0": "9.06",
          "4_2_0_0": "2.83",
          "5_2_0_0": "2.97",
          "4_3_0_0": "4.55",
          "5_3_0_0": "4.43"
        },
        "EN14825_013": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "3.92",
          "4_2_0_0": "5.69",
          "5_2_0_0": "4.62",
          "4_3_0_0": "6.76",
          "5_3_0_0": "4.76"
        },
        "EN14825_014": {
          "4_1_0_0": "3.47",
          "5_1_0_0": "3.65",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.99",
          "4_3_0_0": "3.19",
          "5_3_0_0": "2.98"
        },
        "EN14825_015": {
          "4_1_0_0": "7.43",
          "5_1_0_0": "5.53",
          "4_2_0_0": "6.84",
          "5_2_0_0": "5.71",
          "4_3_0_0": "7.10",
          "5_3_0_0": "5.49"
        },
        "EN14825_016": {
          "4_1_0_0": "8.67",
          "5_1_0_0": "9.06",
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.50",
          "4_3_0_0": "11.14",
          "5_3_0_0": "11.20"
        },
        "EN14825_017": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "3.92",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.22",
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_1_0_0": "11.82",
          "5_1_0_0": "12.67",
          "4_2_0_0": "6.94",
          "5_2_0_0": "6.86",
          "4_3_0_0": "10.82",
          "5_3_0_0": "11.61"
        },
        "EN14825_019": {
          "4_1_0_0": "3.10",
          "5_1_0_0": "2.33",
          "4_2_0_0": "2.12",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.22"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.18",
          "5_1_0_0": "1.33",
          "4_2_0_0": "6.06",
          "5_2_0_0": "6.14",
          "4_3_0_0": "2.18",
          "5_3_0_0": "1.39"
        },
        "EN14825_029": {
          "4_1_0_0": "3060",
          "5_1_0_0": "4348",
          "4_2_0_0": "7787",
          "5_2_0_0": "10254",
          "4_3_0_0": "5489",
          "5_3_0_0": "7335"
        },
        "EN14825_044": {
          "4_2_0_0": "10.21",
          "5_2_0_0": "10.50"
        },
        "EN14825_045": {
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.22"
        },
        "EN14825_047": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.930",
          "5_1_0_0": "0.960",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "122",
          "0_2_0_0": "88",
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.12",
          "0_3_0_0": "2.67"
        },
        "EN16147_004": {
          "0_1_0_0": "1:15",
          "0_2_0_0": "1:56",
          "0_3_0_0": "1:31"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "72.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_2_0_0": "51.5",
          "0_3_0_0": "51.3"
        },
        "EN16147_007": {
          "0_1_0_0": "320",
          "0_2_0_0": "319",
          "0_3_0_0": "316"
        }
      }
    },
    {
      "title": "GRS-CQ14Pd/NpG4-M",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "58",
          "5_1_0_0": "58",
          "4_2_0_0": "58",
          "5_2_0_0": "58",
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.98",
          "5_10_0_0": "4.67"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "233",
          "5_1_0_0": "168",
          "4_2_0_0": "156",
          "5_2_0_0": "121",
          "4_3_0_0": "187",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_1_0_0": "13.00",
          "5_1_0_0": "14.00",
          "4_2_0_0": "13.00",
          "5_2_0_0": "13.00",
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.91",
          "5_1_0_0": "4.27",
          "4_2_0_0": "3.98",
          "5_2_0_0": "3.11",
          "4_3_0_0": "4.75",
          "5_3_0_0": "3.58"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "7.18",
          "5_2_0_0": "7.19",
          "4_3_0_0": "11.30",
          "5_3_0_0": "11.66"
        },
        "EN14825_009": {
          "4_2_0_0": "3.31",
          "5_2_0_0": "2.40",
          "4_3_0_0": "2.66",
          "5_3_0_0": "2.12"
        },
        "EN14825_010": {
          "4_1_0_0": "11.68",
          "5_1_0_0": "11.69",
          "4_2_0_0": "4.41",
          "5_2_0_0": "4.42",
          "4_3_0_0": "6.80",
          "5_3_0_0": "6.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.09",
          "5_1_0_0": "2.42",
          "4_2_0_0": "4.86",
          "5_2_0_0": "3.77",
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.55"
        },
        "EN14825_012": {
          "4_1_0_0": "8.52",
          "5_1_0_0": "9.00",
          "4_2_0_0": "2.82",
          "5_2_0_0": "2.86",
          "4_3_0_0": "4.47",
          "5_3_0_0": "4.37"
        },
        "EN14825_013": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.90",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.76",
          "4_3_0_0": "6.78",
          "5_3_0_0": "4.71"
        },
        "EN14825_014": {
          "4_1_0_0": "3.47",
          "5_1_0_0": "3.61",
          "4_2_0_0": "3.17",
          "5_2_0_0": "2.96",
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.97"
        },
        "EN14825_015": {
          "4_1_0_0": "7.43",
          "5_1_0_0": "5.57",
          "4_2_0_0": "6.83",
          "5_2_0_0": "5.77",
          "4_3_0_0": "7.11",
          "5_3_0_0": "5.47"
        },
        "EN14825_016": {
          "4_1_0_0": "8.52",
          "5_1_0_0": "9.00",
          "4_2_0_0": "10.30",
          "5_2_0_0": "10.41",
          "4_3_0_0": "11.30",
          "5_3_0_0": "11.66"
        },
        "EN14825_017": {
          "4_1_0_0": "5.77",
          "5_1_0_0": "3.90",
          "4_2_0_0": "2.53",
          "5_2_0_0": "2.22",
          "4_3_0_0": "2.66",
          "5_3_0_0": "2.12"
        },
        "EN14825_018": {
          "4_1_0_0": "11.68",
          "5_1_0_0": "11.69",
          "4_2_0_0": "6.95",
          "5_2_0_0": "6.86",
          "4_3_0_0": "10.62",
          "5_3_0_0": "11.54"
        },
        "EN14825_019": {
          "4_1_0_0": "3.09",
          "5_1_0_0": "2.42",
          "4_2_0_0": "2.14",
          "5_2_0_0": "1.59",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.21"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.32",
          "5_1_0_0": "2.31",
          "4_2_0_0": "6.05",
          "5_2_0_0": "6.14",
          "4_3_0_0": "2.38",
          "5_3_0_0": "1.46"
        },
        "EN14825_029": {
          "4_1_0_0": "2998",
          "5_1_0_0": "4377",
          "4_2_0_0": "7836",
          "5_2_0_0": "10131",
          "4_3_0_0": "5560",
          "5_3_0_0": "7615"
        },
        "EN14825_044": {
          "4_2_0_0": "10.30",
          "5_2_0_0": "10.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.53",
          "5_2_0_0": "2.22"
        },
        "EN14825_047": {
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.960",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "112",
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.67",
          "0_3_0_0": "2.67"
        },
        "EN16147_004": {
          "0_1_0_0": "1:15",
          "0_2_0_0": "1:31",
          "0_3_0_0": "1:31"
        },
        "EN16147_005": {
          "0_1_0_0": "51.0",
          "0_2_0_0": "56.0",
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_1_0_0": "51.5",
          "0_2_0_0": "51.3",
          "0_3_0_0": "51.3"
        },
        "EN16147_007": {
          "0_1_0_0": "320",
          "0_2_0_0": "316",
          "0_3_0_0": "316"
        }
      }
    }
  ]
}