{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,800 kg",
    "Date": "22.08.2025",
    "Manufacturer": "Gree Electric Appliances, Inc. of Zhuhai",
    "Modelname": "VERSATI V Monobloc 4/6",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GRS-CQ4.0Pd/NpG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.87",
          "5_10_0_0": "1.05"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.20",
          "5_10_0_0": "3.80"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "251",
          "5_1_0_0": "177",
          "4_2_0_0": "172",
          "5_2_0_0": "137",
          "4_3_0_0": "202",
          "5_3_0_0": "152"
        },
        "EN14825_002": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.00",
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.35",
          "5_1_0_0": "4.50",
          "4_2_0_0": "4.38",
          "5_2_0_0": "3.50",
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.88"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.24",
          "5_2_0_0": "3.48",
          "4_3_0_0": "4.45",
          "5_3_0_0": "4.33"
        },
        "EN14825_009": {
          "4_2_0_0": "3.80",
          "5_2_0_0": "2.95",
          "4_3_0_0": "3.42",
          "5_3_0_0": "2.60"
        },
        "EN14825_010": {
          "4_1_0_0": "5.07",
          "5_1_0_0": "5.00",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.82",
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.78"
        },
        "EN14825_011": {
          "4_1_0_0": "3.90",
          "5_1_0_0": "2.65",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.26",
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.77"
        },
        "EN14825_012": {
          "4_1_0_0": "3.31",
          "5_1_0_0": "3.24",
          "4_2_0_0": "1.72",
          "5_2_0_0": "1.13",
          "4_3_0_0": "1.80",
          "5_3_0_0": "1.77"
        },
        "EN14825_013": {
          "4_1_0_0": "5.70",
          "5_1_0_0": "3.85",
          "4_2_0_0": "6.65",
          "5_2_0_0": "5.39",
          "4_3_0_0": "7.10",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_1_0_0": "2.08",
          "5_1_0_0": "2.01",
          "4_2_0_0": "2.13",
          "5_2_0_0": "2.22",
          "4_3_0_0": "1.98",
          "5_3_0_0": "1.92"
        },
        "EN14825_015": {
          "4_1_0_0": "8.10",
          "5_1_0_0": "5.95",
          "4_2_0_0": "8.41",
          "5_2_0_0": "5.60",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.70"
        },
        "EN14825_016": {
          "4_1_0_0": "5.07",
          "5_1_0_0": "5.00",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.12",
          "4_3_0_0": "4.45",
          "5_3_0_0": "4.33"
        },
        "EN14825_017": {
          "4_1_0_0": "3.90",
          "5_1_0_0": "2.65",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.20",
          "4_3_0_0": "3.42",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_1_0_0": "5.07",
          "5_1_0_0": "5.00",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.49",
          "4_3_0_0": "4.97",
          "5_3_0_0": "4.55"
        },
        "EN14825_019": {
          "4_1_0_0": "3.90",
          "5_1_0_0": "2.65",
          "4_2_0_0": "2.10",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.54",
          "5_3_0_0": "2.10"
        },
        "EN14825_021": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.54",
          "5_2_0_0": "1.51",
          "4_3_0_0": "0.03",
          "5_3_0_0": "0.45"
        },
        "EN14825_029": {
          "4_1_0_0": "1067",
          "5_1_0_0": "1481",
          "4_2_0_0": "2849",
          "5_2_0_0": "3541",
          "4_3_0_0": "2017",
          "5_3_0_0": "2605"
        },
        "EN14825_044": {
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.12"
        },
        "EN14825_045": {
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.20"
        },
        "EN14825_047": {
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.930",
          "5_2_0_0": "0.940",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_049": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.930"
        },
        "EN14825_050": {
          "4_1_0_0": "0.900",
          "5_1_0_0": "0.930",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.940",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.910"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "129",
          "0_2_0_0": "93",
          "0_3_0_0": "124"
        },
        "EN16147_003": {
          "0_1_0_0": "3.05",
          "0_2_0_0": "2.26",
          "0_3_0_0": "2.97"
        },
        "EN16147_004": {
          "0_1_0_0": "2:37",
          "0_2_0_0": "3:28",
          "0_3_0_0": "2:38"
        },
        "EN16147_005": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "51.6",
          "0_3_0_0": "56.5"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "49.9",
          "0_3_0_0": "49.8"
        },
        "EN16147_007": {
          "0_1_0_0": "300",
          "0_2_0_0": "305",
          "0_3_0_0": "305"
        }
      }
    },
    {
      "title": "GRS-CQ6.0Pd/NpG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "54",
          "5_1_0_0": "54",
          "4_2_0_0": "54",
          "5_2_0_0": "54",
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.20",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.24",
          "5_10_0_0": "1.62"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "251",
          "5_1_0_0": "183",
          "4_2_0_0": "172",
          "5_2_0_0": "137",
          "4_3_0_0": "204",
          "5_3_0_0": "152"
        },
        "EN14825_002": {
          "4_1_0_0": "6.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.00",
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.35",
          "5_1_0_0": "4.65",
          "4_2_0_0": "4.38",
          "5_2_0_0": "3.50",
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.88"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "3.24",
          "5_2_0_0": "3.48",
          "4_3_0_0": "5.05",
          "5_3_0_0": "5.40"
        },
        "EN14825_009": {
          "4_2_0_0": "3.80",
          "5_2_0_0": "2.95",
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.55"
        },
        "EN14825_010": {
          "4_1_0_0": "5.57",
          "5_1_0_0": "6.08",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.82",
          "4_3_0_0": "3.22",
          "5_3_0_0": "3.15"
        },
        "EN14825_011": {
          "4_1_0_0": "4.00",
          "5_1_0_0": "2.60",
          "4_2_0_0": "5.11",
          "5_2_0_0": "4.26",
          "4_3_0_0": "5.05",
          "5_3_0_0": "3.80"
        },
        "EN14825_012": {
          "4_1_0_0": "3.55",
          "5_1_0_0": "3.73",
          "4_2_0_0": "1.72",
          "5_2_0_0": "1.13",
          "4_3_0_0": "2.07",
          "5_3_0_0": "2.17"
        },
        "EN14825_013": {
          "4_1_0_0": "5.68",
          "5_1_0_0": "4.10",
          "4_2_0_0": "6.65",
          "5_2_0_0": "5.39",
          "4_3_0_0": "7.10",
          "5_3_0_0": "4.96"
        },
        "EN14825_014": {
          "4_1_0_0": "2.10",
          "5_1_0_0": "2.04",
          "4_2_0_0": "2.13",
          "5_2_0_0": "2.22",
          "4_3_0_0": "2.09",
          "5_3_0_0": "2.09"
        },
        "EN14825_015": {
          "4_1_0_0": "8.00",
          "5_1_0_0": "5.88",
          "4_2_0_0": "8.41",
          "5_2_0_0": "5.60",
          "4_3_0_0": "8.71",
          "5_3_0_0": "6.70"
        },
        "EN14825_016": {
          "4_1_0_0": "5.57",
          "5_1_0_0": "6.08",
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.12",
          "4_3_0_0": "5.05",
          "5_3_0_0": "5.40"
        },
        "EN14825_017": {
          "4_1_0_0": "4.00",
          "5_1_0_0": "2.60",
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.20",
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.55"
        },
        "EN14825_018": {
          "4_1_0_0": "5.57",
          "5_1_0_0": "6.08",
          "4_2_0_0": "3.46",
          "5_2_0_0": "3.49",
          "4_3_0_0": "5.64",
          "5_3_0_0": "4.45"
        },
        "EN14825_019": {
          "4_1_0_0": "4.00",
          "5_1_0_0": "2.60",
          "4_2_0_0": "2.10",
          "5_2_0_0": "1.65",
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.25"
        },
        "EN14825_021": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.54",
          "5_2_0_0": "1.51",
          "4_3_0_0": "0.36",
          "5_3_0_0": "1.55"
        },
        "EN14825_029": {
          "4_1_0_0": "1170",
          "5_1_0_0": "1745",
          "4_2_0_0": "2849",
          "5_2_0_0": "3541",
          "4_3_0_0": "2271",
          "5_3_0_0": "3247"
        },
        "EN14825_044": {
          "4_2_0_0": "4.13",
          "5_2_0_0": "4.12"
        },
        "EN14825_045": {
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.20"
        },
        "EN14825_047": {
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.930",
          "5_2_0_0": "0.940",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_049": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.910",
          "5_3_0_0": "0.940"
        },
        "EN14825_050": {
          "4_1_0_0": "0.910",
          "5_1_0_0": "0.930",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.940",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.920"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "129",
          "0_2_0_0": "93",
          "0_3_0_0": "124"
        },
        "EN16147_003": {
          "0_1_0_0": "3.05",
          "0_2_0_0": "2.26",
          "0_3_0_0": "2.97"
        },
        "EN16147_004": {
          "0_1_0_0": "2:37",
          "0_2_0_0": "3:28",
          "0_3_0_0": "2:38"
        },
        "EN16147_005": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "51.6",
          "0_3_0_0": "56.5"
        },
        "EN16147_006": {
          "0_1_0_0": "50.0",
          "0_2_0_0": "49.9",
          "0_3_0_0": "49.8"
        },
        "EN16147_007": {
          "0_1_0_0": "300",
          "0_2_0_0": "305",
          "0_3_0_0": "305"
        }
      }
    }
  ]
}