{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,000 kg",
    "Date": "22.08.2025",
    "Manufacturer": "Gree Electric Appliances, Inc. of Zhuhai",
    "Modelname": "VERSATI V Monobloc 8/10",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GRS-CQ10Pd/NpG4-M",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "56",
          "5_1_0_0": "56",
          "4_2_0_0": "56",
          "5_2_0_0": "56",
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.00",
          "5_10_0_0": "8.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.10",
          "5_10_0_0": "2.57"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.75",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "276",
          "5_1_0_0": "198",
          "4_2_0_0": "181",
          "5_2_0_0": "131",
          "4_3_0_0": "189",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "8.00",
          "5_2_0_0": "8.00",
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.99",
          "5_1_0_0": "5.03",
          "4_2_0_0": "4.61",
          "5_2_0_0": "3.37",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.74"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.87",
          "5_2_0_0": "5.03",
          "4_3_0_0": "7.88",
          "5_3_0_0": "6.68"
        },
        "EN14825_009": {
          "4_2_0_0": "3.75",
          "5_2_0_0": "2.87",
          "4_3_0_0": "2.69",
          "5_3_0_0": "2.25"
        },
        "EN14825_010": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.23",
          "4_2_0_0": "2.86",
          "5_2_0_0": "2.85",
          "4_3_0_0": "4.42",
          "5_3_0_0": "3.97"
        },
        "EN14825_011": {
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.45",
          "4_2_0_0": "5.89",
          "5_2_0_0": "3.95",
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.79"
        },
        "EN14825_012": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "5.25",
          "4_2_0_0": "2.93",
          "5_2_0_0": "3.05",
          "4_3_0_0": "3.02",
          "5_3_0_0": "2.59"
        },
        "EN14825_013": {
          "4_1_0_0": "6.09",
          "5_1_0_0": "4.13",
          "4_2_0_0": "7.29",
          "5_2_0_0": "5.64",
          "4_3_0_0": "7.11",
          "5_3_0_0": "4.61"
        },
        "EN14825_014": {
          "4_1_0_0": "2.52",
          "5_1_0_0": "2.93",
          "4_2_0_0": "2.33",
          "5_2_0_0": "2.06",
          "4_3_0_0": "2.31",
          "5_3_0_0": "2.46"
        },
        "EN14825_015": {
          "4_1_0_0": "9.01",
          "5_1_0_0": "7.00",
          "4_2_0_0": "7.87",
          "5_2_0_0": "6.37",
          "4_3_0_0": "8.85",
          "5_3_0_0": "6.68"
        },
        "EN14825_016": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.23",
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.39",
          "4_3_0_0": "7.88",
          "5_3_0_0": "6.68"
        },
        "EN14825_017": {
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.45",
          "4_2_0_0": "2.62",
          "5_2_0_0": "2.01",
          "4_3_0_0": "2.69",
          "5_3_0_0": "2.25"
        },
        "EN14825_018": {
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.23",
          "4_2_0_0": "6.13",
          "5_2_0_0": "5.63",
          "4_3_0_0": "8.02",
          "5_3_0_0": "7.18"
        },
        "EN14825_019": {
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.45",
          "4_2_0_0": "2.08",
          "5_2_0_0": "1.62",
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.02"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.87",
          "5_2_0_0": "2.37",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.82"
        },
        "EN14825_029": {
          "4_1_0_0": "1595",
          "5_1_0_0": "2184",
          "4_2_0_0": "4132",
          "5_2_0_0": "5732",
          "4_3_0_0": "3830",
          "5_3_0_0": "4152"
        },
        "EN14825_044": {
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.39"
        },
        "EN14825_045": {
          "4_2_0_0": "2.62",
          "5_2_0_0": "2.01"
        },
        "EN14825_047": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.970",
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.970",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_1_0_0": "0.910",
          "5_1_0_0": "0.940",
          "4_2_0_0": "0.920",
          "5_2_0_0": "0.920",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.930"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "100",
          "0_3_0_0": "121"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.32",
          "0_3_0_0": "2.81"
        },
        "EN16147_004": {
          "0_1_0_0": "2:18",
          "0_2_0_0": "4:49",
          "0_3_0_0": "2:27"
        },
        "EN16147_005": {
          "0_1_0_0": "64.4",
          "0_2_0_0": "107.7",
          "0_3_0_0": "90.3"
        },
        "EN16147_006": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "62.4",
          "0_3_0_0": "60.4"
        },
        "EN16147_007": {
          "0_1_0_0": "431",
          "0_2_0_0": "421",
          "0_3_0_0": "424"
        }
      }
    },
    {
      "title": "GRS-CQ8.0Pd/NpG4-M",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "56",
          "5_1_0_0": "56",
          "4_2_0_0": "56",
          "5_2_0_0": "56",
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.40",
          "5_10_0_0": "7.20"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.68",
          "5_10_0_0": "2.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.60"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "273",
          "5_1_0_0": "196",
          "4_2_0_0": "178",
          "5_2_0_0": "132",
          "4_3_0_0": "183",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "7.00",
          "5_2_0_0": "7.00",
          "4_3_0_0": "8.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "6.90",
          "5_1_0_0": "4.98",
          "4_2_0_0": "4.55",
          "5_2_0_0": "3.40",
          "4_3_0_0": "4.65",
          "5_3_0_0": "3.74"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.06",
          "5_2_0_0": "4.58",
          "4_3_0_0": "6.91",
          "5_3_0_0": "5.87"
        },
        "EN14825_009": {
          "4_2_0_0": "3.78",
          "5_2_0_0": "2.87",
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.32"
        },
        "EN14825_010": {
          "4_1_0_0": "7.90",
          "5_1_0_0": "7.81",
          "4_2_0_0": "2.56",
          "5_2_0_0": "2.55",
          "4_3_0_0": "4.32",
          "5_3_0_0": "3.84"
        },
        "EN14825_011": {
          "4_1_0_0": "3.71",
          "5_1_0_0": "2.53",
          "4_2_0_0": "5.51",
          "5_2_0_0": "3.96",
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.73"
        },
        "EN14825_012": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "5.25",
          "4_2_0_0": "2.93",
          "5_2_0_0": "3.04",
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_1_0_0": "6.09",
          "5_1_0_0": "4.13",
          "4_2_0_0": "7.29",
          "5_2_0_0": "5.64",
          "4_3_0_0": "7.21",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_1_0_0": "2.48",
          "5_1_0_0": "2.93",
          "4_2_0_0": "2.26",
          "5_2_0_0": "2.14",
          "4_3_0_0": "2.31",
          "5_3_0_0": "2.46"
        },
        "EN14825_015": {
          "4_1_0_0": "9.05",
          "5_1_0_0": "7.00",
          "4_2_0_0": "7.92",
          "5_2_0_0": "6.55",
          "4_3_0_0": "8.85",
          "5_3_0_0": "6.68"
        },
        "EN14825_016": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "5.25",
          "4_2_0_0": "5.38",
          "5_2_0_0": "5.69",
          "4_3_0_0": "6.91",
          "5_3_0_0": "5.87"
        },
        "EN14825_017": {
          "4_1_0_0": "6.09",
          "5_1_0_0": "4.13",
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.94",
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.32"
        },
        "EN14825_018": {
          "4_1_0_0": "7.90",
          "5_1_0_0": "7.81",
          "4_2_0_0": "6.50",
          "5_2_0_0": "6.40",
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.35"
        },
        "EN14825_019": {
          "4_1_0_0": "3.71",
          "5_1_0_0": "2.53",
          "4_2_0_0": "2.34",
          "5_2_0_0": "2.00",
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14825_023": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.10",
          "5_1_0_0": "0.19",
          "4_2_0_0": "0.50",
          "5_2_0_0": "0.60",
          "4_3_0_0": "0.33",
          "5_3_0_0": "0.65"
        },
        "EN14825_029": {
          "4_1_0_0": "1591",
          "5_1_0_0": "2191",
          "4_2_0_0": "3572",
          "5_2_0_0": "5064",
          "4_3_0_0": "3465",
          "5_3_0_0": "3692"
        },
        "EN14825_044": {
          "4_2_0_0": "5.38",
          "5_2_0_0": "5.69"
        },
        "EN14825_045": {
          "4_2_0_0": "2.62",
          "5_2_0_0": "1.94"
        },
        "EN14825_047": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.980",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.970",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.950",
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_1_0_0": "0.910",
          "5_1_0_0": "0.940",
          "4_2_0_0": "0.910",
          "5_2_0_0": "0.920",
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.930"
        },
        "EN14825_051": {
          "4_2_0_0": "0.900",
          "5_2_0_0": "0.900"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "100",
          "0_3_0_0": "121"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.32",
          "0_3_0_0": "2.81"
        },
        "EN16147_004": {
          "0_1_0_0": "2:18",
          "0_2_0_0": "4:49",
          "0_3_0_0": "2:27"
        },
        "EN16147_005": {
          "0_1_0_0": "64.4",
          "0_2_0_0": "107.7",
          "0_3_0_0": "90.3"
        },
        "EN16147_006": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "62.4",
          "0_3_0_0": "60.4"
        },
        "EN16147_007": {
          "0_1_0_0": "431",
          "0_2_0_0": "421",
          "0_3_0_0": "424"
        }
      }
    }
  ]
}