{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "0,950 kg",
    "Date": "24.10.2022",
    "Manufacturer": "Gree Electric Appliances, Inc. of Zhuhai",
    "Modelname": "Versati monobloc G3/G4 4/6k",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GRS-CQ4.0Pd/NhG3-E+SXTVD300LC/B-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.93",
          "5_10_0_0": "1.48"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.40",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "192",
          "5_3_0_0": "137",
          "4_1_0_0": "239",
          "5_1_0_0": "170",
          "4_2_0_0": "168",
          "5_2_0_0": "112"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.88",
          "5_3_0_0": "3.50",
          "4_1_0_0": "6.05",
          "5_1_0_0": "4.33",
          "4_2_0_0": "4.28",
          "5_2_0_0": "2.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.30",
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.43",
          "5_3_0_0": "2.47",
          "4_2_0_0": "3.43",
          "5_2_0_0": "2.05"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.19",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.77"
        },
        "EN14825_012": {
          "4_3_0_0": "1.90",
          "5_3_0_0": "1.70",
          "4_1_0_0": "3.40",
          "5_1_0_0": "3.20",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.89",
          "4_1_0_0": "5.80",
          "5_1_0_0": "3.67",
          "4_2_0_0": "6.24",
          "5_2_0_0": "5.15"
        },
        "EN14825_014": {
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60",
          "4_1_0_0": "1.50",
          "5_1_0_0": "1.50",
          "4_2_0_0": "1.50",
          "5_2_0_0": "1.50"
        },
        "EN14825_015": {
          "4_3_0_0": "8.49",
          "5_3_0_0": "6.61",
          "4_1_0_0": "7.20",
          "5_1_0_0": "5.79",
          "4_2_0_0": "8.38",
          "5_2_0_0": "7.21"
        },
        "EN14825_016": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "3.70",
          "5_2_0_0": "3.50"
        },
        "EN14825_017": {
          "4_3_0_0": "3.43",
          "5_3_0_0": "2.47",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "2.85",
          "5_2_0_0": "1.76"
        },
        "EN14825_018": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "3.60",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.56",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.65",
          "5_2_0_0": "1.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.60",
          "5_3_0_0": "1.40",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "2306",
          "5_3_0_0": "2882",
          "4_1_0_0": "1124",
          "5_1_0_0": "1604",
          "4_2_0_0": "2630",
          "5_2_0_0": "3721"
        },
        "EN14825_044": {
          "4_2_0_0": "3.70",
          "5_2_0_0": "3.50"
        },
        "EN14825_045": {
          "4_2_0_0": "2.85",
          "5_2_0_0": "1.76"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.940",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.950",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "120",
          "0_2_0_0": "90",
          "0_3_0_0": "128"
        },
        "EN16147_003": {
          "0_1_0_0": "3.34",
          "0_2_0_0": "2.16",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "4:9",
          "0_2_0_0": "6:36",
          "0_3_0_0": "4:33"
        },
        "EN16147_005": {
          "0_1_0_0": "30.0",
          "0_2_0_0": "62.8",
          "0_3_0_0": "48.3"
        },
        "EN16147_006": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "48.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_1_0_0": "326",
          "0_2_0_0": "321",
          "0_3_0_0": "333"
        }
      }
    },
    {
      "title": "GRS-CQ4.0Pd/NhG4-E+SXTVD300LC/B-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "4.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.93",
          "5_10_0_0": "1.48"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.40",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "192",
          "5_3_0_0": "137",
          "4_1_0_0": "239",
          "5_1_0_0": "170",
          "4_2_0_0": "168",
          "5_2_0_0": "112"
        },
        "EN14825_002": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "5.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.88",
          "5_3_0_0": "3.50",
          "4_1_0_0": "6.05",
          "5_1_0_0": "4.33",
          "4_2_0_0": "4.28",
          "5_2_0_0": "2.88"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.30",
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.43",
          "5_3_0_0": "2.47",
          "4_2_0_0": "3.43",
          "5_2_0_0": "2.05"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.19",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "5.41",
          "5_2_0_0": "3.77"
        },
        "EN14825_012": {
          "4_3_0_0": "1.90",
          "5_3_0_0": "1.70",
          "4_1_0_0": "3.40",
          "5_1_0_0": "3.20",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "4.89",
          "4_1_0_0": "5.80",
          "5_1_0_0": "3.67",
          "4_2_0_0": "6.24",
          "5_2_0_0": "5.15"
        },
        "EN14825_014": {
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60",
          "4_1_0_0": "1.50",
          "5_1_0_0": "1.50",
          "4_2_0_0": "1.50",
          "5_2_0_0": "1.50"
        },
        "EN14825_015": {
          "4_3_0_0": "8.49",
          "5_3_0_0": "6.61",
          "4_1_0_0": "7.20",
          "5_1_0_0": "5.79",
          "4_2_0_0": "8.38",
          "5_2_0_0": "7.21"
        },
        "EN14825_016": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "3.70",
          "5_2_0_0": "3.50"
        },
        "EN14825_017": {
          "4_3_0_0": "3.43",
          "5_3_0_0": "2.47",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "2.85",
          "5_2_0_0": "1.76"
        },
        "EN14825_018": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "3.60",
          "4_1_0_0": "5.10",
          "5_1_0_0": "5.20",
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.56",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.44",
          "4_2_0_0": "1.65",
          "5_2_0_0": "1.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.60",
          "5_3_0_0": "1.40",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.80",
          "5_2_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "2306",
          "5_3_0_0": "2882",
          "4_1_0_0": "1124",
          "5_1_0_0": "1604",
          "4_2_0_0": "2630",
          "5_2_0_0": "3721"
        },
        "EN14825_044": {
          "4_2_0_0": "3.70",
          "5_2_0_0": "3.50"
        },
        "EN14825_045": {
          "4_2_0_0": "2.85",
          "5_2_0_0": "1.76"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.940",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.950",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "120",
          "0_2_0_0": "90",
          "0_3_0_0": "128"
        },
        "EN16147_003": {
          "0_1_0_0": "3.34",
          "0_2_0_0": "2.16",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "4:9",
          "0_2_0_0": "6:36",
          "0_3_0_0": "4:33"
        },
        "EN16147_005": {
          "0_1_0_0": "30.0",
          "0_2_0_0": "62.8",
          "0_3_0_0": "48.3"
        },
        "EN16147_006": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "48.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_1_0_0": "326",
          "0_2_0_0": "321",
          "0_3_0_0": "333"
        }
      }
    },
    {
      "title": "GRS-CQ6.0Pd/NhG3-E+SXTVD300LC/B-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "5.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.11",
          "5_10_0_0": "1.84"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.41",
          "5_10_0_0": "3.15"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "199",
          "5_3_0_0": "137",
          "4_1_0_0": "239",
          "5_1_0_0": "183",
          "4_2_0_0": "164",
          "5_2_0_0": "120"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.05",
          "5_3_0_0": "3.50",
          "4_1_0_0": "6.05",
          "5_1_0_0": "4.65",
          "4_2_0_0": "4.18",
          "5_2_0_0": "3.08"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.30",
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.30"
        },
        "EN14825_009": {
          "4_3_0_0": "3.22",
          "5_3_0_0": "2.47",
          "4_2_0_0": "3.47",
          "5_2_0_0": "2.55"
        },
        "EN14825_010": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.80"
        },
        "EN14825_011": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.19",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.67"
        },
        "EN14825_012": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.70",
          "4_1_0_0": "3.40",
          "5_1_0_0": "3.90",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30"
        },
        "EN14825_013": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "4.89",
          "4_1_0_0": "5.80",
          "5_1_0_0": "4.00",
          "4_2_0_0": "6.24",
          "5_2_0_0": "5.15"
        },
        "EN14825_014": {
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60",
          "4_1_0_0": "1.50",
          "5_1_0_0": "1.70",
          "4_2_0_0": "1.50",
          "5_2_0_0": "1.50"
        },
        "EN14825_015": {
          "4_3_0_0": "8.49",
          "5_3_0_0": "6.61",
          "4_1_0_0": "7.20",
          "5_1_0_0": "6.13",
          "4_2_0_0": "8.38",
          "5_2_0_0": "7.21"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "3.90",
          "5_2_0_0": "4.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.22",
          "5_3_0_0": "2.47",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "2.77",
          "5_2_0_0": "1.91"
        },
        "EN14825_018": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "3.60",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.56",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "1.65",
          "5_2_0_0": "1.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.60",
          "5_3_0_0": "1.40",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.80",
          "5_2_0_0": "2.50"
        },
        "EN14825_029": {
          "4_3_0_0": "2386",
          "5_3_0_0": "2882",
          "4_1_0_0": "1124",
          "5_1_0_0": "1722",
          "4_2_0_0": "2825",
          "5_2_0_0": "3976"
        },
        "EN14825_044": {
          "4_2_0_0": "3.90",
          "5_2_0_0": "4.00"
        },
        "EN14825_045": {
          "4_2_0_0": "2.77",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.940",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.950",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "120",
          "0_2_0_0": "90",
          "0_3_0_0": "128"
        },
        "EN16147_003": {
          "0_1_0_0": "3.34",
          "0_2_0_0": "2.16",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "4:9",
          "0_2_0_0": "6:36",
          "0_3_0_0": "4:33"
        },
        "EN16147_005": {
          "0_1_0_0": "30.0",
          "0_2_0_0": "62.8",
          "0_3_0_0": "48.3"
        },
        "EN16147_006": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "48.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_1_0_0": "326",
          "0_2_0_0": "321",
          "0_3_0_0": "333"
        }
      }
    },
    {
      "title": "GRS-CQ6.0Pd/NhG4-E+SXTVD300LC/B-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "5.80"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.11",
          "5_10_0_0": "1.84"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.41",
          "5_10_0_0": "3.15"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "199",
          "5_3_0_0": "137",
          "4_1_0_0": "239",
          "5_1_0_0": "183",
          "4_2_0_0": "164",
          "5_2_0_0": "120"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00",
          "4_1_0_0": "5.00",
          "5_1_0_0": "6.00",
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.05",
          "5_3_0_0": "3.50",
          "4_1_0_0": "6.05",
          "5_1_0_0": "4.65",
          "4_2_0_0": "4.18",
          "5_2_0_0": "3.08"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.30",
          "4_2_0_0": "3.20",
          "5_2_0_0": "3.30"
        },
        "EN14825_009": {
          "4_3_0_0": "3.22",
          "5_3_0_0": "2.47",
          "4_2_0_0": "3.47",
          "5_2_0_0": "2.55"
        },
        "EN14825_010": {
          "4_3_0_0": "3.40",
          "5_3_0_0": "2.70",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.80"
        },
        "EN14825_011": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "3.19",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.67"
        },
        "EN14825_012": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.70",
          "4_1_0_0": "3.40",
          "5_1_0_0": "3.90",
          "4_2_0_0": "1.30",
          "5_2_0_0": "1.30"
        },
        "EN14825_013": {
          "4_3_0_0": "7.09",
          "5_3_0_0": "4.89",
          "4_1_0_0": "5.80",
          "5_1_0_0": "4.00",
          "4_2_0_0": "6.24",
          "5_2_0_0": "5.15"
        },
        "EN14825_014": {
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.60",
          "4_1_0_0": "1.50",
          "5_1_0_0": "1.70",
          "4_2_0_0": "1.50",
          "5_2_0_0": "1.50"
        },
        "EN14825_015": {
          "4_3_0_0": "8.49",
          "5_3_0_0": "6.61",
          "4_1_0_0": "7.20",
          "5_1_0_0": "6.13",
          "4_2_0_0": "8.38",
          "5_2_0_0": "7.21"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.30",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "3.90",
          "5_2_0_0": "4.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.22",
          "5_3_0_0": "2.47",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "2.77",
          "5_2_0_0": "1.91"
        },
        "EN14825_018": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "3.60",
          "4_1_0_0": "5.10",
          "5_1_0_0": "6.00",
          "4_2_0_0": "3.20",
          "5_2_0_0": "2.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.46",
          "5_3_0_0": "1.56",
          "4_1_0_0": "3.85",
          "5_1_0_0": "2.50",
          "4_2_0_0": "1.65",
          "5_2_0_0": "1.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.60",
          "5_3_0_0": "1.40",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.80",
          "5_2_0_0": "2.50"
        },
        "EN14825_029": {
          "4_3_0_0": "2386",
          "5_3_0_0": "2882",
          "4_1_0_0": "1124",
          "5_1_0_0": "1722",
          "4_2_0_0": "2825",
          "5_2_0_0": "3976"
        },
        "EN14825_044": {
          "4_2_0_0": "3.90",
          "5_2_0_0": "4.00"
        },
        "EN14825_045": {
          "4_2_0_0": "2.77",
          "5_2_0_0": "1.91"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.990",
          "5_2_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.970",
          "5_2_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950",
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.940",
          "4_1_0_0": "0.950",
          "5_1_0_0": "0.950",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.950"
        },
        "EN14825_051": {
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "120",
          "0_2_0_0": "90",
          "0_3_0_0": "128"
        },
        "EN16147_003": {
          "0_1_0_0": "3.34",
          "0_2_0_0": "2.16",
          "0_3_0_0": "3.06"
        },
        "EN16147_004": {
          "0_1_0_0": "4:9",
          "0_2_0_0": "6:36",
          "0_3_0_0": "4:33"
        },
        "EN16147_005": {
          "0_1_0_0": "30.0",
          "0_2_0_0": "62.8",
          "0_3_0_0": "48.3"
        },
        "EN16147_006": {
          "0_1_0_0": "49.0",
          "0_2_0_0": "48.0",
          "0_3_0_0": "49.0"
        },
        "EN16147_007": {
          "0_1_0_0": "326",
          "0_2_0_0": "321",
          "0_3_0_0": "333"
        }
      }
    }
  ]
}